function mpc = mpc_001_012
%MPC_001_012	Extended MATPOWER case file generated from aggregated PyPSA generator and load data
%	Period: 1 	Weight: 19
%	Time step: 12

%%	MATPOWER Case Format : Version 2
mpc.version = '2';

%% system MVA base
mpc.baseMVA = 100;

%% Weight
mpc.weight = 19;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	2	551.2174746782903	0.0	0.0	0.0	1	1.0	0.0	230.0	1	1.1	0.9;	%AL1 0
	2	2	8283.649281461861	0.0	0.0	0.0	2	1.0	0.0	230.0	1	1.1	0.9;	%AT1 0
	3	2	1583.4730850819765	0.0	0.0	0.0	3	1.0	0.0	230.0	1	1.1	0.9;	%BA1 0
	4	2	10525.300538456662	0.0	0.0	0.0	4	1.0	0.0	230.0	1	1.1	0.9;	%BE1 0
	5	2	4388.19392353591	0.0	0.0	0.0	5	1.0	0.0	230.0	1	1.1	0.9;	%BG1 0
	6	2	5777.718029072371	0.0	0.0	0.0	6	1.0	0.0	230.0	1	1.1	0.9;	%CH1 0
	7	2	7605.854768531636	0.0	0.0	0.0	7	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 0
	8	2	64541.90844880968	0.0	0.0	0.0	8	1.0	0.0	230.0	1	1.1	0.9;	%DE1 0
	9	2	2477.761048155977	0.0	0.0	0.0	9	1.0	0.0	230.0	1	1.1	0.9;	%DK1 0
	10	2	1892.3195603591412	0.0	0.0	0.0	10	1.0	0.0	230.0	1	1.1	0.9;	%DK2 0
	11	2	1007.7483464054118	0.0	0.0	0.0	11	1.0	0.0	230.0	1	1.1	0.9;	%EE6 0
	12	2	28881.93456552502	0.0	0.0	0.0	12	1.0	0.0	230.0	1	1.1	0.9;	%ES1 0
	13	2	624.2699232032311	0.0	0.0	0.0	13	1.0	0.0	230.0	1	1.1	0.9;	%ES4 0
	14	2	10346.822138138765	0.0	0.0	0.0	14	1.0	0.0	230.0	1	1.1	0.9;	%FI2 0
	15	2	56312.23974363883	0.0	0.0	0.0	15	1.0	0.0	230.0	1	1.1	0.9;	%FR1 0
	16	2	41805.65989947559	0.0	0.0	0.0	16	1.0	0.0	230.0	1	1.1	0.9;	%GB0 0
	17	2	1029.5008573012353	0.0	0.0	0.0	17	1.0	0.0	230.0	1	1.1	0.9;	%GB5 0
	18	2	4513.022634667446	0.0	0.0	0.0	18	1.0	0.0	230.0	1	1.1	0.9;	%GR1 0
	19	2	1902.5412420440468	0.0	0.0	0.0	19	1.0	0.0	230.0	1	1.1	0.9;	%HR1 0
	20	2	4354.5213249414055	0.0	0.0	0.0	20	1.0	0.0	230.0	1	1.1	0.9;	%HU1 0
	21	2	3402.0197875144345	0.0	0.0	0.0	21	1.0	0.0	230.0	1	1.1	0.9;	%IE5 0
	22	2	32641.99845202859	0.0	0.0	0.0	22	1.0	0.0	230.0	1	1.1	0.9;	%IT1 0
	23	2	1813.8475520634447	0.0	0.0	0.0	23	1.0	0.0	230.0	1	1.1	0.9;	%IT3 0
	24	2	1333.4220431260196	0.0	0.0	0.0	24	1.0	0.0	230.0	1	1.1	0.9;	%LT6 0
	25	2	698.1148938003242	0.0	0.0	0.0	25	1.0	0.0	230.0	1	1.1	0.9;	%LU1 0
	26	2	931.2579358167741	0.0	0.0	0.0	26	1.0	0.0	230.0	1	1.1	0.9;	%LV6 0
	27	2	373.10598805488087	0.0	0.0	0.0	27	1.0	0.0	230.0	1	1.1	0.9;	%ME1 0
	28	2	994.8803201510608	0.0	0.0	0.0	28	1.0	0.0	230.0	1	1.1	0.9;	%MK1 0
	29	2	15116.457589509957	0.0	0.0	0.0	29	1.0	0.0	230.0	1	1.1	0.9;	%NL1 0
	30	2	15217.324449934775	0.0	0.0	0.0	30	1.0	0.0	230.0	1	1.1	0.9;	%NO2 0
	31	2	17588.49100451073	0.0	0.0	0.0	31	1.0	0.0	230.0	1	1.1	0.9;	%PL1 0
	32	2	6005.24462974705	0.0	0.0	0.0	32	1.0	0.0	230.0	1	1.1	0.9;	%PT1 0
	33	2	5445.928785332686	0.0	0.0	0.0	33	1.0	0.0	230.0	1	1.1	0.9;	%RO1 0
	34	2	4752.589424547917	0.0	0.0	0.0	34	1.0	0.0	230.0	1	1.1	0.9;	%RS1 0
	35	2	16682.78157465342	0.0	0.0	0.0	35	1.0	0.0	230.0	1	1.1	0.9;	%SE2 0
	36	2	1399.6617432336614	0.0	0.0	0.0	36	1.0	0.0	230.0	1	1.1	0.9;	%SI1 0
	37	2	3260.9269690575397	0.0	0.0	0.0	37	1.0	0.0	230.0	1	1.1	0.9;	%SK1 0
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	H	n0	nE	nE_max	P_b_nom	carrier
mpc.gen = [
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	500	224.0	0;	%AL1 0 CCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	500	224.0	1;	%AL1 0 OCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	0	0	5500	17.0	2;	%AL1 0 offwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.92727152904733	0.0	2.8	2	2	2	50.0	3;	%AL1 0 oil
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	0	0	2500	38.0	4;	%AL1 0 onwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.8328435050452128	0.0	3.5	2	2	2	26.0	5;	%AL1 0 ror
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.451119317783346	0.0	0.0	1	1	3400	28.0	6;	%AL1 0 solar
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.66500000000002	78.4	5.0	20	20	13100	224.0	0;	%AT1 0 CCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	13100	224.0	1;	%AT1 0 OCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8462149612355755	0.0	0.0	85	85	76700	38.0	4;	%AT1 0 onwind
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.916972017415157	0.0	3.5	184	184	184	26.0	5;	%AT1 0 ror
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.395271173691595	0.0	0.0	80	80	104100	28.0	6;	%AT1 0 solar
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	1100	224.0	0;	%BA1 0 CCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	1100	224.0	1;	%BA1 0 OCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.5	110.0	3.0	4	4	4	275.0	7;	%BA1 0 lignite
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.022975289559563544	0.0	0.0	3	3	6100	38.0	4;	%BA1 0 onwind
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.200802746186213	0.0	0.0	2	2	8200	28.0	6;	%BA1 0 solar
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.53809523809525	78.4	5.0	21	21	13800	224.0	0;	%BE1 0 CCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	13800	224.0	1;	%BE1 0 OCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.925925925925926	2.0436	2.8	27	27	27	10.0	8;	%BE1 0 biomass
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.914090731989255	0.0	0.0	137	137	180700	17.0	2;	%BE1 0 offwind
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	34.28920392732692	0.0	0.0	65	65	80900	38.0	4;	%BE1 0 onwind
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.0835532942474035	0.0	3.5	4	4	4	26.0	5;	%BE1 0 ror
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.379313592984735	0.0	0.0	202	202	109700	28.0	6;	%BE1 0 solar
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	5000	224.0	0;	%BG1 0 CCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	5000	224.0	1;	%BG1 0 OCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	160.41703044199232	89.375	3.0	1	1	1	275.0	9;	%BG1 0 coal
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.52278758367152	110.0	3.0	6	6	6	275.0	7;	%BG1 0 lignite
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	693.3333333333334	500.0	5.5	3	3	3	1000.0	10;	%BG1 0 nuclear
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	0	0	65700	17.0	2;	%BG1 0 offwind
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	19	19	29400	38.0	4;	%BG1 0 onwind
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.208998412284322	0.0	3.5	5	5	5	26.0	5;	%BG1 0 ror
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.002920347945183	0.0	0.0	39	39	39900	28.0	6;	%BG1 0 solar
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	9700	224.0	0;	%CH1 0 CCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	9700	224.0	1;	%CH1 0 OCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.861652941176471	2.0436	2.8	34	34	34	10.0	8;	%CH1 0 biomass
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	990.0	500.0	5.5	3	3	3	1000.0	10;	%CH1 0 nuclear
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6192680611403033	0.0	0.0	3	3	56800	38.0	4;	%CH1 0 onwind
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.29036114098642	0.0	3.5	171	171	171	26.0	5;	%CH1 0 ror
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.288352602381242	0.0	0.0	106	106	77100	28.0	6;	%CH1 0 solar
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	197.38	78.4	5.0	5	5	10200	224.0	0;	%CZ1 0 CCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	10200	224.0	1;	%CZ1 0 OCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	259.384773901276	110.0	3.0	14	14	14	275.0	7;	%CZ1 0 lignite
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	858.0	500.0	5.5	5	5	5	1000.0	10;	%CZ1 0 nuclear
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.842716161057462	0.0	0.0	9	9	59800	38.0	4;	%CZ1 0 onwind
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.4318030088693448	0.0	3.5	2	2	2	26.0	5;	%CZ1 0 ror
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.075140889412378	0.0	0.0	75	75	81200	28.0	6;	%CZ1 0 solar
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.36530288461537	78.4	5.0	104	104	160700	224.0	0;	%DE1 0 CCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	160700	224.0	1;	%DE1 0 OCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.993322844919787	2.0436	2.8	748	748	748	10.0	8;	%DE1 0 biomass
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	271.4126525154921	89.375	3.0	33	33	33	275.0	9;	%DE1 0 coal
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.8539328301224	110.0	3.0	77	77	77	275.0	7;	%DE1 0 lignite
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.087939730919416	0.0	0.0	456	456	2117500	17.0	2;	%DE1 0 offwind
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	48.949999999999996	0.0	2.8	18	18	18	50.0	3;	%DE1 0 oil
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.744924386271567	0.0	0.0	1431	1431	947300	38.0	4;	%DE1 0 onwind
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.04011879380265	0.0	3.5	99	99	99	26.0	5;	%DE1 0 ror
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.707394048901134	0.0	0.0	1919	1919	1285600	28.0	6;	%DE1 0 solar
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	166.73333333333332	78.4	5.0	3	3	7200	224.0	0;	%DK1 0 CCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	7200	224.0	1;	%DK1 0 OCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.538461538461538	2.0436	2.8	13	13	13	10.0	8;	%DK1 0 biomass
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	231.37136217774997	89.375	3.0	5	5	5	275.0	9;	%DK1 0 coal
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.060946661106318	0.0	0.0	82	82	93900	17.0	2;	%DK1 0 offwind
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.69433185769839	0.0	0.0	100	100	42000	38.0	4;	%DK1 0 onwind
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.9526043696531783	0.0	0.0	37	37	57000	28.0	6;	%DK1 0 solar
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	187.0	78.4	5.0	4	4	2000	224.0	0;	%DK2 0 CCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	2000	224.0	1;	%DK2 0 OCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.0	2.0436	2.8	7	7	7	10.0	8;	%DK2 0 biomass
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.807752478131803	0.0	0.0	19	19	25400	17.0	2;	%DK2 0 offwind
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.85260880112444	0.0	0.0	20	20	11400	38.0	4;	%DK2 0 onwind
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.661773371524552	0.0	0.0	10	10	15500	28.0	6;	%DK2 0 solar
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	700	224.0	0;	%EE6 0 CCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	700	224.0	1;	%EE6 0 OCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.107	0.0	0.0	0	0	9300	17.0	2;	%EE6 0 offwind
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	33.646675053885836	0.0	0.0	9	9	4200	38.0	4;	%EE6 0 onwind
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6425846672548603	0.0	0.0	5	5	5600	28.0	6;	%EE6 0 solar
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.20823762376236	78.4	5.0	101	101	63100	224.0	0;	%ES1 0 CCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	63100	224.0	1;	%ES1 0 OCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.28938995344714	89.375	3.0	8	8	8	275.0	9;	%ES1 0 coal
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	889.65	500.0	5.5	8	8	8	1000.0	10;	%ES1 0 nuclear
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.056999383671321	0.0	0.0	1	1	831300	17.0	2;	%ES1 0 offwind
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.29516666666667	0.0	2.8	6	6	6	50.0	3;	%ES1 0 oil
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.238327517839693	0.0	0.0	706	706	371900	38.0	4;	%ES1 0 onwind
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.41546703599166	0.0	3.5	11	11	11	26.0	5;	%ES1 0 ror
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.385993785431472	0.0	0.0	418	418	504800	28.0	6;	%ES1 0 solar
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	193.8	78.4	5.0	5	5	1400	224.0	0;	%ES4 0 CCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	1400	224.0	1;	%ES4 0 OCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.09809942081416334	0.0	0.0	1	1	18000	17.0	2;	%ES4 0 offwind
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	48.8	0.0	2.8	4	4	4	50.0	3;	%ES4 0 oil
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.952029232574628	0.0	0.0	7	7	8100	38.0	4;	%ES4 0 onwind
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.149614739169229	0.0	0.0	4	4	10900	28.0	6;	%ES4 0 solar
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	214.725	78.4	5.0	8	8	11400	224.0	0;	%FI2 0 CCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	11400	224.0	1;	%FI2 0 OCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.71875	2.0436	2.8	32	32	32	10.0	8;	%FI2 0 biomass
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	238.0441221846116	89.375	3.0	5	5	5	275.0	9;	%FI2 0 coal
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	872.4	500.0	5.5	5	5	5	1000.0	10;	%FI2 0 nuclear
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.792516627408666	0.0	0.0	5	5	149100	17.0	2;	%FI2 0 offwind
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.771259722205038	0.0	0.0	84	84	66700	38.0	4;	%FI2 0 onwind
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.689453694045502	0.0	3.5	56	56	56	26.0	5;	%FI2 0 ror
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6329243449394343	0.0	0.0	14	14	90600	28.0	6;	%FI2 0 solar
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.42857142857142	78.4	5.0	28	28	74600	224.0	0;	%FR1 0 CCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	74600	224.0	1;	%FR1 0 OCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.940986538461537	2.0436	2.8	104	104	104	10.0	8;	%FR1 0 biomass
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	990.0	500.0	5.5	41	41	41	1000.0	10;	%FR1 0 nuclear
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8096342619342829	0.0	0.0	1	1	982100	17.0	2;	%FR1 0 offwind
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.333333333333336	0.0	2.8	6	6	6	50.0	3;	%FR1 0 oil
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.737341050244826	0.0	0.0	452	452	439400	38.0	4;	%FR1 0 onwind
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.314907062016898	0.0	3.5	257	257	257	26.0	5;	%FR1 0 ror
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.8857458244607	0.0	0.0	417	417	596300	28.0	6;	%FR1 0 solar
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.36658709596236	78.4	5.0	137	137	81100	224.0	0;	%GB0 0 CCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	81100	224.0	1;	%GB0 0 OCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.998127925117004	2.0436	2.8	641	641	641	10.0	8;	%GB0 0 biomass
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	270.8333333333333	89.375	3.0	12	12	12	275.0	9;	%GB0 0 coal
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	918.1428571428571	500.0	5.5	7	7	7	1000.0	10;	%GB0 0 nuclear
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.104889285483384	0.0	0.0	570	570	1068200	17.0	2;	%GB0 0 offwind
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.01011510711345	0.0	0.0	343	343	477900	38.0	4;	%GB0 0 onwind
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7860614945613318	0.0	3.5	339	339	339	26.0	5;	%GB0 0 ror
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.682062559340892	0.0	0.0	451	451	648600	28.0	6;	%GB0 0 solar
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	199.66666666666666	78.4	5.0	6	6	3500	224.0	0;	%GB5 0 CCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	3500	224.0	1;	%GB5 0 OCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.675	2.0436	2.8	4	4	4	10.0	8;	%GB5 0 biomass
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.558516712269075	0.0	0.0	42	42	45600	17.0	2;	%GB5 0 offwind
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	34.959843826196504	0.0	0.0	29	29	20400	38.0	4;	%GB5 0 onwind
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.376118912609035	0.0	0.0	31	31	27700	28.0	6;	%GB5 0 solar
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.4811754872973	78.4	5.0	19	19	11100	224.0	0;	%GR1 0 CCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	11100	224.0	1;	%GR1 0 OCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.0	110.0	3.0	3	3	3	275.0	7;	%GR1 0 lignite
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.9978311125956443	0.0	0.0	0	0	145800	17.0	2;	%GR1 0 offwind
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	47.24311026765802	0.0	2.8	2	2	2	50.0	3;	%GR1 0 oil
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.28722308870056346	0.0	0.0	109	109	65200	38.0	4;	%GR1 0 onwind
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.3208180850739444	0.0	3.5	4	4	4	26.0	5;	%GR1 0 ror
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.862878233555636	0.0	0.0	116	116	88500	28.0	6;	%GR1 0 solar
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	1400	224.0	0;	%HR1 0 CCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	1400	224.0	1;	%HR1 0 OCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.201826789866465	0.0	0.0	0	0	18300	17.0	2;	%HR1 0 offwind
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.6439628067131125	0.0	0.0	21	21	8200	38.0	4;	%HR1 0 onwind
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.293659212651242	0.0	3.5	11	11	11	26.0	5;	%HR1 0 ror
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.135730534578909	0.0	0.0	4	4	11100	28.0	6;	%HR1 0 solar
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	215.52499999999998	78.4	5.0	8	8	5700	224.0	0;	%HU1 0 CCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	5700	224.0	1;	%HU1 0 OCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	230.4842391407936	89.375	3.0	1	1	1	275.0	9;	%HU1 0 coal
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	949.45	500.0	5.5	2	2	2	1000.0	10;	%HU1 0 nuclear
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.5	0.0	2.8	4	4	4	50.0	3;	%HU1 0 oil
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.123601071496181	0.0	0.0	9	9	33300	38.0	4;	%HU1 0 onwind
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.343441062022648	0.0	3.5	1	1	1	26.0	5;	%HU1 0 ror
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.833871401664217	0.0	0.0	70	70	45200	28.0	6;	%HU1 0 solar
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.05263157894737	78.4	5.0	19	19	8300	224.0	0;	%IE5 0 CCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	8300	224.0	1;	%IE5 0 OCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	253.0	110.0	3.0	1	1	1	275.0	7;	%IE5 0 lignite
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.223608673320328	0.0	0.0	2	2	108700	17.0	2;	%IE5 0 offwind
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	41.6	0.0	2.8	5	5	5	50.0	3;	%IE5 0 oil
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	33.47241092224473	0.0	0.0	113	113	48700	38.0	4;	%IE5 0 onwind
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.014809880802742	0.0	3.5	9	9	9	26.0	5;	%IE5 0 ror
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.296913358837201	0.0	0.0	2	2	66000	28.0	6;	%IE5 0 solar
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.67257142857142	78.4	5.0	175	175	67800	224.0	0;	%IT1 0 CCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	67800	224.0	1;	%IT1 0 OCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.883645833333333	2.0436	2.8	48	48	48	10.0	8;	%IT1 0 biomass
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	59.0	0.0	2.8	1	1	1	59.0	11;	%IT1 0 geothermal
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.9860232090973042	0.0	0.0	0	0	893000	17.0	2;	%IT1 0 offwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.164234084556205	0.0	0.0	229	229	399500	38.0	4;	%IT1 0 onwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.29096575093612	0.0	3.5	273	273	273	26.0	5;	%IT1 0 ror
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.158006697034653	0.0	0.0	731	731	542200	28.0	6;	%IT1 0 solar
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	179.5	78.4	5.0	4	4	4100	224.0	0;	%IT3 0 CCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4100	224.0	1;	%IT3 0 OCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.0	2.0436	2.8	4	4	4	10.0	8;	%IT3 0 biomass
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.617225474472739	0.0	0.0	0	0	53400	17.0	2;	%IT3 0 offwind
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	50.0	0.0	2.8	3	3	3	50.0	3;	%IT3 0 oil
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.3957902464160463	0.0	0.0	63	63	23900	38.0	4;	%IT3 0 onwind
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.228242707580304	0.0	3.5	3	3	3	26.0	5;	%IT3 0 ror
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.677106954447407	0.0	0.0	43	43	32500	28.0	6;	%IT3 0 solar
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.0	78.4	5.0	5	5	1700	224.0	0;	%LT6 0 CCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	1700	224.0	1;	%LT6 0 OCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.107	0.0	0.0	0	0	21600	17.0	2;	%LT6 0 offwind
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	26.887141030140956	0.0	0.0	15	15	9700	38.0	4;	%LT6 0 onwind
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.229639626538324	0.0	3.5	4	4	4	26.0	5;	%LT6 0 ror
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.9956018789066226	0.0	0.0	6	6	13100	28.0	6;	%LT6 0 solar
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	600	224.0	0;	%LU1 0 CCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	600	224.0	1;	%LU1 0 OCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.3335	2.0436	2.8	1	1	1	10.0	8;	%LU1 0 biomass
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.107717506056357	0.0	0.0	7	7	3300	38.0	4;	%LU1 0 onwind
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.486441983737118	0.0	3.5	2	2	2	26.0	5;	%LU1 0 ror
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.047096480888706	0.0	0.0	10	10	4500	28.0	6;	%LU1 0 solar
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.8	78.4	5.0	5	5	2400	224.0	0;	%LV6 0 CCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	2400	224.0	1;	%LV6 0 OCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.107	0.0	0.0	0	0	31300	17.0	2;	%LV6 0 offwind
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.696360396647652	0.0	0.0	3	3	14100	38.0	4;	%LV6 0 onwind
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.2594191067985885	0.0	3.5	60	60	60	26.0	5;	%LV6 0 ror
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3718501975838432	0.0	0.0	1	1	19100	28.0	6;	%LV6 0 solar
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	400	224.0	0;	%ME1 0 CCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	400	224.0	1;	%ME1 0 OCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.4814722673996	110.0	3.0	1	1	1	275.0	7;	%ME1 0 lignite
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	0	0	4100	17.0	2;	%ME1 0 offwind
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	4	4	1800	38.0	4;	%ME1 0 onwind
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0461133771563214	0.0	3.5	1	1	1	26.0	5;	%ME1 0 ror
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.087757268686856	0.0	0.0	1	1	2500	28.0	6;	%ME1 0 solar
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	800	224.0	0;	%MK1 0 CCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	800	224.0	1;	%MK1 0 OCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	4500	38.0	4;	%MK1 0 onwind
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.508618464745476	0.0	0.0	4	4	6000	28.0	6;	%MK1 0 solar
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.38863636363638	78.4	5.0	44	44	27800	224.0	0;	%NL1 0 CCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	27800	224.0	1;	%NL1 0 OCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	270.18899073678097	89.375	3.0	15	15	15	275.0	9;	%NL1 0 coal
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	500.0	500.0	5.5	1	1	1	1000.0	10;	%NL1 0 nuclear
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.002120911410486	0.0	0.0	144	144	365600	17.0	2;	%NL1 0 offwind
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.784352294534436	0.0	0.0	108	108	163600	38.0	4;	%NL1 0 onwind
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.029822906711228	0.0	0.0	365	365	222000	28.0	6;	%NL1 0 solar
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	204.5	78.4	5.0	2	2	12100	224.0	0;	%NO2 0 CCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	12100	224.0	1;	%NO2 0 OCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6959343245048173	0.0	0.0	1	1	159200	17.0	2;	%NO2 0 offwind
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.990299417698141	0.0	0.0	85	85	71200	38.0	4;	%NO2 0 onwind
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.829000935606101	0.0	0.0	6	6	96700	28.0	6;	%NO2 0 solar
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.5	78.4	5.0	10	10	23200	224.0	0;	%PL1 0 CCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	23200	224.0	1;	%PL1 0 OCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	268.2937615500443	89.375	3.0	26	26	26	275.0	9;	%PL1 0 coal
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	268.65008409141814	110.0	3.0	24	24	24	275.0	7;	%PL1 0 lignite
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.107	0.0	0.0	0	0	305700	17.0	2;	%PL1 0 offwind
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.47422612471756	0.0	2.8	2	2	2	50.0	3;	%PL1 0 oil
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.189837887240543	0.0	0.0	165	165	136800	38.0	4;	%PL1 0 onwind
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.03310657088318	0.0	3.5	7	7	7	26.0	5;	%PL1 0 ror
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.254891803385105	0.0	0.0	141	141	185600	28.0	6;	%PL1 0 solar
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.72222222222223	78.4	5.0	18	18	11300	224.0	0;	%PT1 0 CCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	11300	224.0	1;	%PT1 0 OCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.06404532601744	0.0	0.0	2	2	148600	17.0	2;	%PT1 0 offwind
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.652102551789989	0.0	0.0	138	138	66500	38.0	4;	%PT1 0 onwind
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.892921379651195	0.0	3.5	98	98	98	26.0	5;	%PT1 0 ror
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.526633996675727	0.0	0.0	37	37	90300	28.0	6;	%PT1 0 solar
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	8500	224.0	0;	%RO1 0 CCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	8500	224.0	1;	%RO1 0 OCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	138.3209815115997	110.0	3.0	2	2	2	275.0	7;	%RO1 0 lignite
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	650.0	500.0	5.5	2	2	2	1000.0	10;	%RO1 0 nuclear
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.767891033742102	0.0	0.0	0	0	112000	17.0	2;	%RO1 0 offwind
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	80	80	50100	38.0	4;	%RO1 0 onwind
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.4224740962703275	0.0	3.5	136	136	136	26.0	5;	%RO1 0 ror
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.490010742426145	0.0	0.0	50	50	68000	28.0	6;	%RO1 0 solar
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	78.4	5.0	1	1	4300	224.0	0;	%RS1 0 CCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4300	224.0	1;	%RS1 0 OCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	247.95604409997577	110.0	3.0	10	10	10	275.0	7;	%RS1 0 lignite
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.12943684105637396	0.0	0.0	11	11	24900	38.0	4;	%RS1 0 onwind
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.260509468070679	0.0	3.5	66	66	66	26.0	5;	%RS1 0 ror
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.21030024762233	0.0	0.0	2	2	33800	28.0	6;	%RS1 0 solar
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.2	78.4	5.0	5	5	19800	224.0	0;	%SE2 0 CCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	19800	224.0	1;	%SE2 0 OCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	957.4444444444445	500.0	5.5	9	9	9	1000.0	10;	%SE2 0 nuclear
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.575123744718734	0.0	0.0	12	12	260000	17.0	2;	%SE2 0 offwind
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.37600323642816	0.0	0.0	250	250	116300	38.0	4;	%SE2 0 onwind
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.311350016385127	0.0	3.5	50	50	50	26.0	5;	%SE2 0 ror
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.350528285083247	0.0	0.0	51	51	157800	28.0	6;	%SE2 0 solar
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.0	78.4	5.0	2	2	3000	224.0	0;	%SI1 0 CCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	3000	224.0	1;	%SI1 0 OCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.35554588076954	110.0	3.0	4	4	4	275.0	7;	%SI1 0 lignite
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	696.0	500.0	5.5	1	1	1	1000.0	10;	%SI1 0 nuclear
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.575601906852016	0.0	0.0	0	0	39100	17.0	2;	%SI1 0 offwind
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.1989172518118318	0.0	0.0	1	1	17500	38.0	4;	%SI1 0 onwind
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.989478740311644	0.0	3.5	36	36	36	26.0	5;	%SI1 0 ror
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.519573059862071	0.0	0.0	10	10	23800	28.0	6;	%SI1 0 solar
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	182.0	78.4	5.0	4	4	4700	224.0	0;	%SK1 0 CCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4700	224.0	1;	%SK1 0 OCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	263.6739695770679	89.375	3.0	1	1	1	275.0	9;	%SK1 0 coal
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	142.93168089531972	110.0	3.0	2	2	2	275.0	7;	%SK1 0 lignite
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	970.0	500.0	5.5	2	2	2	1000.0	10;	%SK1 0 nuclear
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.39401220273191473	0.0	0.0	1	1	27300	38.0	4;	%SK1 0 onwind
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.4392515386185543	0.0	3.5	53	53	53	26.0	5;	%SK1 0 ror
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.8079750335197495	0.0	0.0	22	22	37000	28.0	6;	%SK1 0 solar
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	1690.7	253.605	3.5	1	1	1	1690.7	12;	%AL1 0 hydro
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	5044.3	756.645	3.5	1	1	1	5044.3	13;	%AT1 0 PHS
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	-756.645	-5044.3	0.0	1	1	1	-5044.3	14;	%AT1 0 PHS (pump mode)
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	3152.62	472.893	3.5	1	1	1	3152.62	12;	%AT1 0 hydro
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%BA1 0 PHS
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%BA1 0 PHS (pump mode)
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	1614.5	242.17499999999998	3.5	1	1	1	1614.5	12;	%BA1 0 hydro
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	1308.0	196.2	3.5	1	1	1	1308.0	13;	%BE1 0 PHS
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	-196.2	-1308.0	0.0	1	1	1	-1308.0	14;	%BE1 0 PHS (pump mode)
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.782802547770691	1.9174203821656035	3.5	1	1	1	12.782802547770691	12;	%BE1 0 hydro
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	864.0	129.6	3.5	1	1	1	864.0	13;	%BG1 0 PHS
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	-129.6	-864.0	0.0	1	1	1	-864.0	14;	%BG1 0 PHS (pump mode)
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	1925.1399999999999	288.77099999999996	3.5	1	1	1	1925.1399999999999	12;	%BG1 0 hydro
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	5369.85	805.4775000000001	3.5	1	1	1	5369.85	13;	%CH1 0 PHS
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	-805.4775000000001	-5369.85	0.0	1	1	1	-5369.85	14;	%CH1 0 PHS (pump mode)
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	9526.98	1429.0469999999998	3.5	1	1	1	9526.98	12;	%CH1 0 hydro
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	1155.0	173.25	3.5	1	1	1	1155.0	13;	%CZ1 0 PHS
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	-173.25	-1155.0	0.0	1	1	1	-1155.0	14;	%CZ1 0 PHS (pump mode)
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	672.9839022845104	100.94758534267655	3.5	1	1	1	672.9839022845104	12;	%CZ1 0 hydro
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	7594.62	1139.193	3.5	1	1	1	7594.62	13;	%DE1 0 PHS
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1139.193	-7594.62	0.0	1	1	1	-7594.62	14;	%DE1 0 PHS (pump mode)
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	169.5	25.425	3.5	1	1	1	169.5	12;	%DE1 0 hydro
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	8870.75	1330.6125	3.5	1	1	1	8870.75	13;	%ES1 0 PHS
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1330.6125	-8870.75	0.0	1	1	1	-8870.75	14;	%ES1 0 PHS (pump mode)
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	14846.837	2227.02555	3.5	1	1	1	14846.837	12;	%ES1 0 hydro
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	1290.0	193.5	3.5	1	1	1	1290.0	12;	%FI2 0 hydro
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	4976.3	746.445	3.5	1	1	1	4976.3	13;	%FR1 0 PHS
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	-746.445	-4976.3	0.0	1	1	1	-4976.3	14;	%FR1 0 PHS (pump mode)
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	8057.005732484074	1208.550859872611	3.5	1	1	1	8057.005732484074	12;	%FR1 0 hydro
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%GB0 0 PHS
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%GB0 0 PHS (pump mode)
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	228.3	34.245	3.5	1	1	1	228.3	12;	%GB0 0 hydro
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	699.0	104.85	3.5	1	1	1	699.0	13;	%GR1 0 PHS
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	-104.85	-699.0	0.0	1	1	1	-699.0	14;	%GR1 0 PHS (pump mode)
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	2566.0	384.9	3.5	1	1	1	2566.0	12;	%GR1 0 hydro
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	245.7	36.855	3.5	1	1	1	245.7	13;	%HR1 0 PHS
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.855	-245.7	0.0	1	1	1	-245.7	14;	%HR1 0 PHS (pump mode)
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	1864.404458598726	279.6606687898089	3.5	1	1	1	1864.404458598726	12;	%HR1 0 hydro
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.0	4.2	3.5	1	1	1	28.0	12;	%HU1 0 hydro
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	392.0	58.8	3.5	1	1	1	392.0	13;	%IE5 0 PHS
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	-58.8	-392.0	0.0	1	1	1	-392.0	14;	%IE5 0 PHS (pump mode)
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0	0.15	3.5	1	1	1	1.0	12;	%IE5 0 hydro
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	7331.9	1099.7849999999999	3.5	1	1	1	7331.9	13;	%IT1 0 PHS
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1099.7849999999999	-7331.9	0.0	1	1	1	-7331.9	14;	%IT1 0 PHS (pump mode)
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	4045.9031847133756	606.8854777070063	3.5	1	1	1	4045.9031847133756	12;	%IT1 0 hydro
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	240.0	36.0	3.5	1	1	1	240.0	13;	%IT3 0 PHS
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.0	-240.0	0.0	1	1	1	-240.0	14;	%IT3 0 PHS (pump mode)
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	119.9585987261146	17.99378980891719	3.5	1	1	1	119.9585987261146	12;	%IT3 0 hydro
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	900.0	135.0	3.5	1	1	1	900.0	13;	%LT6 0 PHS
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	-135.0	-900.0	0.0	1	1	1	-900.0	14;	%LT6 0 PHS (pump mode)
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	2582.0	387.3	3.5	1	1	1	2582.0	13;	%LU1 0 PHS
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	-387.3	-2582.0	0.0	1	1	1	-2582.0	14;	%LU1 0 PHS (pump mode)
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	307.0	46.05	3.5	1	1	1	307.0	13;	%ME1 0 PHS
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	-46.05	-307.0	0.0	1	1	1	-307.0	14;	%ME1 0 PHS (pump mode)
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	344.961	51.74415	3.5	1	1	1	344.961	12;	%ME1 0 hydro
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	282.3	42.345	3.5	1	1	1	282.3	13;	%NO2 0 PHS
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	-42.345	-282.3	0.0	1	1	1	-282.3	14;	%NO2 0 PHS (pump mode)
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	29130.0962	4369.51443	3.5	1	1	1	29130.0962	12;	%NO2 0 hydro
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	1798.0	269.7	3.5	1	1	1	1798.0	13;	%PL1 0 PHS
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	-269.7	-1798.0	0.0	1	1	1	-1798.0	14;	%PL1 0 PHS (pump mode)
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	132.9936305732484	19.94904458598726	3.5	1	1	1	132.9936305732484	12;	%PL1 0 hydro
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	3703.0	555.4499999999999	3.5	1	1	1	3703.0	13;	%PT1 0 PHS
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	-555.4499999999999	-3703.0	0.0	1	1	1	-3703.0	14;	%PT1 0 PHS (pump mode)
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	881.4	132.20999999999998	3.5	1	1	1	881.4	12;	%PT1 0 hydro
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	4449.9400000000005	667.4910000000001	3.5	1	1	1	4449.9400000000005	12;	%RO1 0 hydro
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	614.0	92.1	3.5	1	1	1	614.0	13;	%RS1 0 PHS
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	-92.1	-614.0	0.0	1	1	1	-614.0	14;	%RS1 0 PHS (pump mode)
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	790.1	118.515	3.5	1	1	1	790.1	12;	%RS1 0 hydro
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	92.0	13.799999999999999	3.5	1	1	1	92.0	13;	%SE2 0 PHS
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.799999999999999	-92.0	0.0	1	1	1	-92.0	14;	%SE2 0 PHS (pump mode)
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	10784.18662493251	1617.6279937398765	3.5	1	1	1	10784.18662493251	12;	%SE2 0 hydro
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	180.0	27.0	3.5	1	1	1	180.0	13;	%SI1 0 PHS
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	-27.0	-180.0	0.0	1	1	1	-180.0	14;	%SI1 0 PHS (pump mode)
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	118.0	17.7	3.5	1	1	1	118.0	12;	%SI1 0 hydro
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	822.453	123.36795	3.5	1	1	1	822.453	13;	%SK1 0 PHS
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	-123.36795	-822.453	0.0	1	1	1	-822.453	14;	%SK1 0 PHS (pump mode)
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	241.9	36.285	3.5	1	1	1	241.9	12;	%SK1 0 hydro
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0	investment
mpc.gencost = [
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%AL1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%AL1 0 OCGT
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	6819.560393155335;	%AL1 0 offwind
	2	0.0	0.0	3	0.0	2828.285714285714	0.0	0.0	4106.993953921677;	%AL1 0 oil
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%AL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%AL1 0 ror
	2	0.0	0.0	3	0.0	0.18999999999999997	0.0	0.0	2162.1349202858405;	%AL1 0 solar
	2	143992.10215944544	57596.84086377817	3	0.0	734.65358244615	0.0	0.0	48112.102268453964;	%AT1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%AT1 0 OCGT
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%AT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%AT1 0 ror
	2	0.0	0.0	3	0.0	0.19000000000000003	0.0	0.0	2162.1349202858414;	%AT1 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%BA1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%BA1 0 OCGT
	2	64204.16666666666	25681.666666666664	3	0.0	233.46969696969697	0.0	0.0	208747.4306753429;	%BA1 0 lignite
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%BA1 0 onwind
	2	0.0	0.0	3	0.0	0.19000000000000003	0.0	0.0	2162.1349202858414;	%BA1 0 solar
	2	171069.55671939973	68427.8226877599	3	0.0	872.8038608132639	0.0	0.0	48112.10226845398;	%BE1 0 CCGT
	2	199324.82926829273	79729.9317073171	3	0.0	1016.9634146341466	0.0	0.0	21909.3834575755;	%BE1 0 OCGT
	2	1445.7382978723406	578.2953191489362	3	0.0	282.97872340425533	0.0	0.0	6031.482011147085;	%BE1 0 biomass
	2	0.0	0.0	3	0.0	0.28500000000000003	0.0	0.0	7072.479230320776;	%BE1 0 offwind
	2	0.0	0.0	3	0.0	0.28500000000000003	0.0	0.0	7919.407665572564;	%BE1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%BE1 0 ror
	2	0.0	0.0	3	0.0	0.19000000000000003	0.0	0.0	2162.134920285841;	%BE1 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.102268453964;	%BG1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341464	0.0	0.0	21909.3834575755;	%BG1 0 OCGT
	2	119704.94791666666	47881.979166666664	3	0.0	535.7424242424242	0.0	0.0	208747.4306753429;	%BG1 0 coal
	2	64204.16666666665	25681.66666666666	3	0.0	233.4696969696969	0.0	0.0	208747.43067534288;	%BG1 0 lignite
	2	270246.2121212121	108098.48484848485	3	0.0	216.1969696969697	0.0	0.0	1532954.3057774224;	%BG1 0 nuclear
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7184.501030175007;	%BG1 0 offwind
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%BG1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%BG1 0 ror
	2	0.0	0.0	3	0.0	0.18999999999999997	0.0	0.0	2162.134920285841;	%BG1 0 solar
	2	144696.66206896552	57878.66482758622	3	0.0	738.248275862069	0.0	0.0	48112.102268453964;	%CH1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341464	0.0	0.0	21909.383457575495;	%CH1 0 OCGT
	2	1445.7382978723406	578.2953191489362	3	0.0	282.97872340425533	0.0	0.0	6031.482011147085;	%CH1 0 biomass
	2	270246.2121212121	108098.48484848485	3	0.0	216.1969696969697	0.0	0.0	1532954.3057774224;	%CH1 0 nuclear
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%CH1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%CH1 0 ror
	2	0.0	0.0	3	0.0	0.19	0.0	0.0	2162.134920285841;	%CH1 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%CZ1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%CZ1 0 OCGT
	2	64204.16666666666	25681.666666666664	3	0.0	233.46969696969697	0.0	0.0	208747.43067534294;	%CZ1 0 lignite
	2	270246.2121212121	108098.48484848485	3	0.0	216.1969696969697	0.0	0.0	1532954.3057774224;	%CZ1 0 nuclear
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%CZ1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%CZ1 0 ror
	2	0.0	0.0	3	0.0	0.18999999999999997	0.0	0.0	2162.1349202858405;	%CZ1 0 solar
	2	164106.56873069372	65642.62749227748	3	0.0	837.2784118912944	0.0	0.0	48112.10226845398;	%DE1 0 CCGT
	2	182017.90734622008	72807.16293848802	3	0.0	928.6627925827554	0.0	0.0	21909.3834575755;	%DE1 0 OCGT
	2	1445.7382978723406	578.2953191489362	3	0.0	282.97872340425533	0.0	0.0	6031.482011147085;	%DE1 0 biomass
	2	119686.3241854031	47874.52967416124	3	0.0	535.6590732773285	0.0	0.0	208747.4306753429;	%DE1 0 coal
	2	58496.80260687157	23398.721042748628	3	0.0	212.71564584316934	0.0	0.0	208747.4306753429;	%DE1 0 lignite
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7824.003315324386;	%DE1 0 offwind
	2	0.0	0.0	3	0.0	2626.0463110977885	0.0	0.0	4106.993953921677;	%DE1 0 oil
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%DE1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%DE1 0 ror
	2	0.0	0.0	3	0.0	0.18999999999999997	0.0	0.0	2162.1349202858405;	%DE1 0 solar
	2	163273.27556149955	65309.31022459982	3	0.0	833.0269161300997	0.0	0.0	48112.10226845398;	%DK1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%DK1 0 OCGT
	2	1445.7382978723406	578.2953191489362	3	0.0	282.97872340425533	0.0	0.0	6031.482011147085;	%DK1 0 biomass
	2	119704.94791666664	47881.97916666666	3	0.0	535.7424242424241	0.0	0.0	208747.4306753429;	%DK1 0 coal
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7554.401182608495;	%DK1 0 offwind
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%DK1 0 onwind
	2	0.0	0.0	3	0.0	0.19000000000000003	0.0	0.0	2162.1349202858414;	%DK1 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%DK2 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%DK2 0 OCGT
	2	1445.7382978723406	578.2953191489362	3	0.0	282.97872340425533	0.0	0.0	6031.482011147085;	%DK2 0 biomass
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7375.933456418293;	%DK2 0 offwind
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%DK2 0 onwind
	2	0.0	0.0	3	0.0	0.19000000000000003	0.0	0.0	2162.1349202858414;	%DK2 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%EE6 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%EE6 0 OCGT
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7487.793005901776;	%EE6 0 offwind
	2	0.0	0.0	3	0.0	0.2849999999999999	0.0	0.0	7919.407665572564;	%EE6 0 onwind
	2	0.0	0.0	3	0.0	0.19	0.0	0.0	2162.134920285841;	%EE6 0 solar
	2	167460.82943816754	66984.33177526703	3	0.0	854.3919869294263	0.0	0.0	48112.10226845398;	%ES1 0 CCGT
	2	199324.82926829273	79729.9317073171	3	0.0	1016.9634146341466	0.0	0.0	21909.3834575755;	%ES1 0 OCGT
	2	119704.94791666669	47881.97916666667	3	0.0	535.7424242424242	0.0	0.0	208747.43067534294;	%ES1 0 coal
	2	270246.2121212121	108098.48484848485	3	0.0	216.1969696969697	0.0	0.0	1532954.3057774224;	%ES1 0 nuclear
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7374.781170279444;	%ES1 0 offwind
	2	0.0	0.0	3	0.0	2828.285714285714	0.0	0.0	4106.993953921677;	%ES1 0 oil
	2	0.0	0.0	3	0.0	0.28500000000000003	0.0	0.0	7919.407665572565;	%ES1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%ES1 0 ror
	2	0.0	0.0	3	0.0	0.19000000000000003	0.0	0.0	2162.134920285841;	%ES1 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%ES4 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%ES4 0 OCGT
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7266.063254938313;	%ES4 0 offwind
	2	0.0	0.0	3	0.0	2828.285714285714	0.0	0.0	4106.993953921677;	%ES4 0 oil
	2	0.0	0.0	3	0.0	0.28500000000000003	0.0	0.0	7919.407665572565;	%ES4 0 onwind
	2	0.0	0.0	3	0.0	0.19	0.0	0.0	2162.1349202858405;	%ES4 0 solar
	2	131432.4396121277	52572.97584485108	3	0.0	670.5736714904474	0.0	0.0	48112.10226845398;	%FI2 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%FI2 0 OCGT
	2	1445.7382978723406	578.2953191489362	3	0.0	282.97872340425533	0.0	0.0	6031.482011147085;	%FI2 0 biomass
	2	119704.94791666666	47881.979166666664	3	0.0	535.7424242424242	0.0	0.0	208747.4306753429;	%FI2 0 coal
	2	270246.2121212121	108098.48484848485	3	0.0	216.1969696969697	0.0	0.0	1532954.3057774224;	%FI2 0 nuclear
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7438.105790761397;	%FI2 0 offwind
	2	0.0	0.0	3	0.0	0.28500000000000003	0.0	0.0	7919.407665572565;	%FI2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%FI2 0 ror
	2	0.0	0.0	3	0.0	0.19000000000000003	0.0	0.0	2162.1349202858414;	%FI2 0 solar
	2	149665.36197922437	59866.144791689745	3	0.0	763.5987856082876	0.0	0.0	48112.10226845398;	%FR1 0 CCGT
	2	199324.82926829273	79729.9317073171	3	0.0	1016.9634146341466	0.0	0.0	21909.3834575755;	%FR1 0 OCGT
	2	1445.7382978723406	578.2953191489362	3	0.0	282.97872340425533	0.0	0.0	6031.482011147085;	%FR1 0 biomass
	2	270246.2121212121	108098.48484848485	3	0.0	216.1969696969697	0.0	0.0	1532954.3057774224;	%FR1 0 nuclear
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7228.192769074835;	%FR1 0 offwind
	2	0.0	0.0	3	0.0	2828.285714285714	0.0	0.0	4106.993953921677;	%FR1 0 oil
	2	0.0	0.0	3	0.0	0.28500000000000003	0.0	0.0	7919.407665572565;	%FR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%FR1 0 ror
	2	0.0	0.0	3	0.0	0.19000000000000003	0.0	0.0	2162.1349202858414;	%FR1 0 solar
	2	145039.41706524504	58015.76682609802	3	0.0	739.9970258430869	0.0	0.0	48112.10226845398;	%GB0 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341464	0.0	0.0	21909.383457575495;	%GB0 0 OCGT
	2	1445.738297872341	578.2953191489364	3	0.0	282.9787234042554	0.0	0.0	6031.482011147085;	%GB0 0 biomass
	2	119704.94791666666	47881.979166666664	3	0.0	535.7424242424242	0.0	0.0	208747.4306753429;	%GB0 0 coal
	2	270246.2121212121	108098.48484848485	3	0.0	216.1969696969697	0.0	0.0	1532954.3057774224;	%GB0 0 nuclear
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7535.945630461817;	%GB0 0 offwind
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%GB0 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%GB0 0 ror
	2	0.0	0.0	3	0.0	0.19	0.0	0.0	2162.134920285841;	%GB0 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%GB5 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341464	0.0	0.0	21909.3834575755;	%GB5 0 OCGT
	2	1445.7382978723406	578.2953191489362	3	0.0	282.97872340425533	0.0	0.0	6031.482011147085;	%GB5 0 biomass
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7856.272232392967;	%GB5 0 offwind
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%GB5 0 onwind
	2	0.0	0.0	3	0.0	0.19	0.0	0.0	2162.134920285841;	%GB5 0 solar
	2	151843.4925665609	60737.397026624356	3	0.0	774.7116967681678	0.0	0.0	48112.10226845398;	%GR1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341464	0.0	0.0	21909.383457575495;	%GR1 0 OCGT
	2	64204.16666666666	25681.666666666664	3	0.0	233.46969696969697	0.0	0.0	208747.4306753429;	%GR1 0 lignite
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7716.4986194106905;	%GR1 0 offwind
	2	0.0	0.0	3	0.0	2828.285714285714	0.0	0.0	4106.993953921677;	%GR1 0 oil
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%GR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648337;	%GR1 0 ror
	2	0.0	0.0	3	0.0	0.18999999999999997	0.0	0.0	2162.134920285841;	%GR1 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%HR1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%HR1 0 OCGT
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7261.982565019815;	%HR1 0 offwind
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%HR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%HR1 0 ror
	2	0.0	0.0	3	0.0	0.19	0.0	0.0	2162.134920285841;	%HR1 0 solar
	2	144155.46063967465	57662.18425586986	3	0.0	735.4870440799727	0.0	0.0	48112.10226845398;	%HU1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341464	0.0	0.0	21909.383457575495;	%HU1 0 OCGT
	2	119704.94791666666	47881.979166666664	3	0.0	535.7424242424242	0.0	0.0	208747.4306753429;	%HU1 0 coal
	2	270246.2121212121	108098.48484848485	3	0.0	216.1969696969697	0.0	0.0	1532954.3057774224;	%HU1 0 nuclear
	2	0.0	0.0	3	0.0	2828.285714285714	0.0	0.0	4106.993953921677;	%HU1 0 oil
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%HU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%HU1 0 ror
	2	0.0	0.0	3	0.0	0.19	0.0	0.0	2162.134920285841;	%HU1 0 solar
	2	172647.22502703062	69058.89001081225	3	0.0	880.8531889134215	0.0	0.0	48112.102268453964;	%IE5 0 CCGT
	2	199324.82926829273	79729.9317073171	3	0.0	1016.9634146341466	0.0	0.0	21909.3834575755;	%IE5 0 OCGT
	2	64204.16666666667	25681.666666666668	3	0.0	233.469696969697	0.0	0.0	208747.43067534294;	%IE5 0 lignite
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7559.664884292255;	%IE5 0 offwind
	2	0.0	0.0	3	0.0	2828.285714285714	0.0	0.0	4106.993953921677;	%IE5 0 oil
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572565;	%IE5 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%IE5 0 ror
	2	0.0	0.0	3	0.0	0.19	0.0	0.0	2162.134920285841;	%IE5 0 solar
	2	173869.25748350137	69547.70299340055	3	0.0	887.0880483852111	0.0	0.0	48112.10226845398;	%IT1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341464	0.0	0.0	21909.383457575495;	%IT1 0 OCGT
	2	1445.7382978723408	578.2953191489363	3	0.0	282.9787234042554	0.0	0.0	6031.482011147085;	%IT1 0 biomass
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	42803.03026774655;	%IT1 0 geothermal
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7229.825249280114;	%IT1 0 offwind
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%IT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%IT1 0 ror
	2	0.0	0.0	3	0.0	0.19	0.0	0.0	2162.134920285841;	%IT1 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%IT3 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%IT3 0 OCGT
	2	1445.7382978723406	578.2953191489362	3	0.0	282.97872340425533	0.0	0.0	6031.482011147085;	%IT3 0 biomass
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	6824.567096243605;	%IT3 0 offwind
	2	0.0	0.0	3	0.0	2828.285714285714	0.0	0.0	4106.993953921677;	%IT3 0 oil
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%IT3 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%IT3 0 ror
	2	0.0	0.0	3	0.0	0.19	0.0	0.0	2162.134920285841;	%IT3 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%LT6 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%LT6 0 OCGT
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7223.537228498049;	%LT6 0 offwind
	2	0.0	0.0	3	0.0	0.2849999999999999	0.0	0.0	7919.407665572564;	%LT6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%LT6 0 ror
	2	0.0	0.0	3	0.0	0.19000000000000003	0.0	0.0	2162.1349202858414;	%LT6 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%LU1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%LU1 0 OCGT
	2	1445.7382978723406	578.2953191489362	3	0.0	282.97872340425533	0.0	0.0	6031.482011147085;	%LU1 0 biomass
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%LU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%LU1 0 ror
	2	0.0	0.0	3	0.0	0.19	0.0	0.0	2162.134920285841;	%LU1 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%LV6 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%LV6 0 OCGT
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7328.661894130789;	%LV6 0 offwind
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%LV6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%LV6 0 ror
	2	0.0	0.0	3	0.0	0.19000000000000003	0.0	0.0	2162.134920285841;	%LV6 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%ME1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%ME1 0 OCGT
	2	64204.16666666666	25681.666666666664	3	0.0	233.46969696969697	0.0	0.0	208747.4306753429;	%ME1 0 lignite
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	6965.532332435315;	%ME1 0 offwind
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%ME1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%ME1 0 ror
	2	0.0	0.0	3	0.0	0.19	0.0	0.0	2162.134920285841;	%ME1 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%MK1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%MK1 0 OCGT
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%MK1 0 onwind
	2	0.0	0.0	3	0.0	0.18999999999999997	0.0	0.0	2162.1349202858405;	%MK1 0 solar
	2	176035.75501350636	70414.30200540254	3	0.0	898.1416072117671	0.0	0.0	48112.10226845398;	%NL1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%NL1 0 OCGT
	2	119704.94791666666	47881.979166666664	3	0.0	535.7424242424242	0.0	0.0	208747.43067534288;	%NL1 0 coal
	2	270246.2121212121	108098.48484848485	3	0.0	216.1969696969697	0.0	0.0	1532954.3057774224;	%NL1 0 nuclear
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7652.158647801851;	%NL1 0 offwind
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%NL1 0 onwind
	2	0.0	0.0	3	0.0	0.19	0.0	0.0	2162.134920285841;	%NL1 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%NO2 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341464	0.0	0.0	21909.383457575495;	%NO2 0 OCGT
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7723.618721850999;	%NO2 0 offwind
	2	0.0	0.0	3	0.0	0.28500000000000003	0.0	0.0	7919.407665572564;	%NO2 0 onwind
	2	0.0	0.0	3	0.0	0.19	0.0	0.0	2162.134920285841;	%NO2 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%PL1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%PL1 0 OCGT
	2	119704.94791666666	47881.979166666664	3	0.0	535.7424242424242	0.0	0.0	208747.4306753429;	%PL1 0 coal
	2	64204.16666666666	25681.666666666664	3	0.0	233.46969696969697	0.0	0.0	208747.4306753429;	%PL1 0 lignite
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7283.284080386138;	%PL1 0 offwind
	2	0.0	0.0	3	0.0	2828.285714285714	0.0	0.0	4106.993953921677;	%PL1 0 oil
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%PL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%PL1 0 ror
	2	0.0	0.0	3	0.0	0.18999999999999997	0.0	0.0	2162.1349202858405;	%PL1 0 solar
	2	145041.33077300477	58016.5323092019	3	0.0	740.0067896581876	0.0	0.0	48112.10226845398;	%PT1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%PT1 0 OCGT
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	6817.956974880218;	%PT1 0 offwind
	2	0.0	0.0	3	0.0	0.2849999999999999	0.0	0.0	7919.407665572564;	%PT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%PT1 0 ror
	2	0.0	0.0	3	0.0	0.18999999999999997	0.0	0.0	2162.1349202858405;	%PT1 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.102268453964;	%RO1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%RO1 0 OCGT
	2	64204.16666666666	25681.666666666664	3	0.0	233.46969696969697	0.0	0.0	208747.4306753429;	%RO1 0 lignite
	2	270246.2121212121	108098.48484848485	3	0.0	216.1969696969697	0.0	0.0	1532954.3057774224;	%RO1 0 nuclear
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7284.85864691148;	%RO1 0 offwind
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%RO1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%RO1 0 ror
	2	0.0	0.0	3	0.0	0.19	0.0	0.0	2162.134920285841;	%RO1 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%RS1 0 CCGT
	2	199324.82926829273	79729.9317073171	3	0.0	1016.9634146341466	0.0	0.0	21909.3834575755;	%RS1 0 OCGT
	2	64204.16666666665	25681.66666666666	3	0.0	233.4696969696969	0.0	0.0	208747.43067534288;	%RS1 0 lignite
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%RS1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%RS1 0 ror
	2	0.0	0.0	3	0.0	0.18999999999999997	0.0	0.0	2162.134920285841;	%RS1 0 solar
	2	144696.66206896555	57878.664827586224	3	0.0	738.2482758620691	0.0	0.0	48112.10226845398;	%SE2 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%SE2 0 OCGT
	2	270246.2121212121	108098.48484848485	3	0.0	216.1969696969697	0.0	0.0	1532954.3057774224;	%SE2 0 nuclear
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7641.536032614961;	%SE2 0 offwind
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%SE2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%SE2 0 ror
	2	0.0	0.0	3	0.0	0.19000000000000003	0.0	0.0	2162.1349202858414;	%SE2 0 solar
	2	292139.5152391547	116855.80609566187	3	0.0	1490.5077308120135	0.0	0.0	48112.10226845398;	%SI1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341464	0.0	0.0	21909.3834575755;	%SI1 0 OCGT
	2	64204.16666666666	25681.666666666664	3	0.0	233.46969696969697	0.0	0.0	208747.4306753429;	%SI1 0 lignite
	2	270246.2121212121	108098.48484848485	3	0.0	216.1969696969697	0.0	0.0	1532954.3057774224;	%SI1 0 nuclear
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	6898.208388199359;	%SI1 0 offwind
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%SI1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648333;	%SI1 0 ror
	2	0.0	0.0	3	0.0	0.19000000000000003	0.0	0.0	2162.1349202858414;	%SI1 0 solar
	2	290692.75859371497	116277.10343748597	3	0.0	1483.1263193556883	0.0	0.0	48112.10226845398;	%SK1 0 CCGT
	2	199324.8292682927	79729.93170731708	3	0.0	1016.9634146341465	0.0	0.0	21909.3834575755;	%SK1 0 OCGT
	2	119704.94791666666	47881.979166666664	3	0.0	535.7424242424242	0.0	0.0	208747.4306753429;	%SK1 0 coal
	2	64204.16666666666	25681.666666666664	3	0.0	233.46969696969697	0.0	0.0	208747.4306753429;	%SK1 0 lignite
	2	270246.2121212121	108098.48484848485	3	0.0	216.1969696969697	0.0	0.0	1532954.3057774224;	%SK1 0 nuclear
	2	0.0	0.0	3	0.0	0.285	0.0	0.0	7919.407665572564;	%SK1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	16869.323186648337;	%SK1 0 ror
	2	0.0	0.0	3	0.0	0.19	0.0	0.0	2162.134920285841;	%SK1 0 solar
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%AL1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%AT1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%AT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%AT1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%BA1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%BA1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%BA1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%BE1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%BE1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.65286709705947;	%BE1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%BG1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%BG1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%BG1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.65286709705947;	%CH1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.65286709705947;	%CH1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%CH1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%CZ1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%CZ1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%CZ1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%DE1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%DE1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%DE1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%ES1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%ES1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%ES1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%FI2 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%FR1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%FR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.65286709705964;	%FR1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%GB0 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%GB0 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%GB0 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%GR1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%GR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%GR1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%HR1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%HR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%HR1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%HU1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%IE5 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%IE5 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%IE5 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%IT1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%IT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%IT1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%IT3 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%IT3 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%IT3 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%LT6 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%LT6 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%LU1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%LU1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%ME1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%ME1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%ME1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%NO2 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%NO2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%NO2 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%PL1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%PL1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%PL1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%PT1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%PT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%PT1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.65286709705947;	%RO1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%RS1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%RS1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%RS1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%SE2 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%SE2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.65286709705947;	%SE2 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%SI1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%SI1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%SI1 0 hydro
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%SK1 0 PHS
	2	0.0	0.0	3	0.0	0.14315380279619877	0.0	0.0	384.6528670970596;	%SK1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.19087173706159838	0.0	0.0	384.6528670970596;	%SK1 0 hydro
];
%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	18	0.009848253769131014	0.08075568090687432	2.055105533175459e-05	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - GR1 0
	1	27	0.0030025768781929826	0.02462113040118246	1.0418231424248789e-05	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - ME1 0
	3	19	0.0018083930284160529	0.014828822833011634	3.763249569104315e-05	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%BA1 0 - HR1 0
	3	27	0.0022858595658064302	0.018744048439612727	1.1892132809188925e-05	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%BA1 0 - ME1 0
	3	34	0.004149698224123457	0.03402752543781235	1.439847111116458e-05	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%BA1 0 - RS1 0
	4	15	0.0021392377588853096	0.01754174962285954	0.00013894357908419004	9473.625097078731	9473.625097078731	9473.625097078731	0	0	1	-60	60;	%BE1 0 - FR1 0
	4	25	0.007463517643991826	0.06120084468073299	5.220314041075356e-06	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%BE1 0 - LU1 0
	4	29	0.0011984220022508625	0.009827060418457071	4.001332614924733e-05	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BE1 0 - NL1 0
	5	18	0.011809656492733411	0.09683918324041399	2.4644054643668527e-05	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - GR1 0
	5	28	0.0074365203689532805	0.0609794670254169	1.5518318796486916e-05	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - MK1 0
	5	33	0.0020229105724174743	0.016587866693823287	6.754163420971416e-05	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BG1 0 - RO1 0
	5	34	0.009266320797298841	0.07598383053785052	1.9336694188768876e-05	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - RS1 0
	1	28	0.003649247216798554	0.02992382717774814	7.615145103871138e-06	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - MK1 0
	6	8	0.0007631703989934744	0.006257997271746491	0.00040769593381994505	27169.64178784844	27169.64178784844	27169.64178784844	0	0	1	-60	60;	%CH1 0 - DE1 0
	6	15	0.001746686959247153	0.014322833065826655	0.00011995981004979816	9741.746562090395	9741.746562090395	9741.746562090395	0	0	1	-60	60;	%CH1 0 - FR1 0
	6	22	0.0024168599665192895	0.019818251725458175	0.00011953708173841214	8267.078504526253	8267.078504526253	8267.078504526253	0	0	1	-60	60;	%CH1 0 - IT1 0
	7	8	0.002780890333632855	0.022803300735789414	9.284932327339585e-05	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%CZ1 0 - DE1 0
	7	31	0.003347784363454365	0.02745183178032579	4.6464078918691116e-05	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%CZ1 0 - PL1 0
	7	37	0.0022035110440118957	0.018068790560897545	5.889802779608092e-05	6077.419873597678	6077.419873597678	6077.419873597678	0	0	1	-60	60;	%CZ1 0 - SK1 0
	8	9	0.0055751311403673546	0.04571607535101231	7.737754441889767e-05	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 0 - DK1 0
	8	15	0.003052301449510847	0.02502887188598894	0.00019824710277172852	9473.625097078731	9473.625097078731	9473.625097078731	0	0	1	-60	60;	%DE1 0 - FR1 0
	8	25	0.003567833648762204	0.02925623591985007	3.056988125714905e-05	3440.892134316332	3440.892134316332	3440.892134316332	0	0	1	-60	60;	%DE1 0 - LU1 0
	8	29	0.0010137080559796212	0.008312406059032893	0.00013538413342828915	13584.82089392422	13584.82089392422	13584.82089392422	0	0	1	-60	60;	%DE1 0 - NL1 0
	1	34	0.005794692518950292	0.047516478655392394	2.010621214505574e-05	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - RS1 0
	8	31	0.004353603674522505	0.03569955013108455	0.00014535961741861056	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 0 - PL1 0
	10	35	0.008840156449238027	0.07248928288375181	7.378954628448345e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DK2 0 - SE2 0
	11	26	0.003946355190980939	0.0323601125660437	2.5984323908562167e-05	3016.3664813811993	3016.3664813811993	3016.3664813811993	0	0	1	-60	60;	%EE6 0 - LV6 0
	12	15	0.008738359575119186	0.07165454851597733	0.00012128016169455197	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%ES1 0 - FR1 0
	12	32	0.0012062259975185962	0.00989105317965249	0.00019796854473826301	15059.488951488362	15059.488951488362	15059.488951488362	0	0	1	-60	60;	%ES1 0 - PT1 0
	14	35	0.00638205563753237	0.052332856227765435	5.3271567371009e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%FI2 0 - SE2 0
	15	22	0.005999890024650515	0.04919909820213423	0.0001354786999209816	5585.86385440963	5585.86385440963	5585.86385440963	0	0	1	-60	60;	%FR1 0 - IT1 0
	17	21	0.010361795849826232	0.08496672596857512	7.2474978884987885e-06	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%GB5 0 - IE5 0
	18	28	0.004004202725752439	0.03283446235117	3.342342458088874e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%GR1 0 - MK1 0
	19	20	0.001988073686819386	0.016302204231918964	6.637848828712408e-05	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%HR1 0 - HU1 0
	2	6	0.0026944375762084686	0.022094388124909443	8.996280886292391e-05	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%AT1 0 - CH1 0
	19	34	0.009775397280548185	0.08015825770049513	2.0399020487482383e-05	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HR1 0 - RS1 0
	19	36	0.001061017767836014	0.008700345696255314	2.8360127421173892e-05	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%HR1 0 - SI1 0
	20	33	0.006636093665607568	0.054415968057982045	5.539204464291175e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - RO1 0
	20	34	0.009655208499685108	0.07917270969741788	2.0148213964450305e-05	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HU1 0 - RS1 0
	20	37	0.0020794721545383987	0.017051671667214868	1.7357532943642834e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - SK1 0
	22	36	0.007514020690225535	0.06161496965984938	2.607187414447671e-05	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%IT1 0 - SI1 0
	24	26	0.002102615191994796	0.017241444574357327	2.4612318201292353e-05	4021.8219751749325	4021.8219751749325	4021.8219751749325	0	0	1	-60	60;	%LT6 0 - LV6 0
	27	34	0.003126505250815498	0.025637343056687086	1.6265573015727845e-05	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%ME1 0 - RS1 0
	28	34	0.003785008600601789	0.03103707052493467	3.1593792363861075e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%MK1 0 - RS1 0
	30	35	0.0024786328048168375	0.02032478899949807	9.516891246805635e-05	7283.966466150157	7283.966466150157	7283.966466150157	0	0	1	-60	60;	%NO2 0 - SE2 0
	2	7	0.0028351633943507356	0.02324833983367603	3.934938496653041e-05	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 0 - CZ1 0
	31	37	0.004238372016881548	0.034754650538428696	3.5378055796455685e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%PL1 0 - SK1 0
	33	34	0.003324374066655655	0.027259867346576365	6.243488164499935e-05	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%RO1 0 - RS1 0
	2	8	0.0013316115224353564	0.010919214483969923	0.00024801282886009247	16042.600989864455	16042.600989864455	16042.600989864455	0	0	1	-60	60;	%AT1 0 - DE1 0
	2	20	0.004015691830712427	0.032928673011841894	5.573400251587286e-05	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 0 - HU1 0
	2	22	0.04171419942875124	0.3420564353157602	7.2941885909999375e-06	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%AT1 0 - IT1 0
	2	36	0.0020781020444500566	0.017040436764490463	2.2730714081766998e-05	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%AT1 0 - SI1 0
];
%% dcline data
%	fbus	tbus	status	Pf	Pt	Qf	Qt	Vf	Vt	Pmin	Pmax	QminF	QmaxF	QminT	QmaxT	loss0	loss1
mpc.dcline = [
	22	18	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IT1 0 - GR1 0
	13	12	1	0.0	0.0	0.0	0.0	1.0	1.0	-400.0	400.0	-400.0	400.0	-400.0	400.0	0.0	0.01;	%ES4 0 - ES1 0
	22	23	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - IT3 0
	22	27	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - ME1 0
	15	12	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%FR1 0 - ES1 0
	8	4	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%DE1 0 - BE1 0
	16	29	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - NL1 0
	16	15	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 0
	24	35	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%LT6 0 - SE2 0
	10	9	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DK1 0
	10	8	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DE1 0
	35	8	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%SE2 0 - DE1 0
	31	35	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%PL1 0 - SE2 0
	29	9	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 0 - DK1 0
	29	30	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 0 - NO2 0
	8	30	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%DE1 0 - NO2 0
	16	17	1	0.0	0.0	0.0	0.0	1.0	1.0	-2501.0	2501.0	-2501.0	2501.0	-2501.0	2501.0	0.0	0.01;	%GB0 0 - GB5 0
	16	17	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%GB0 0 - GB5 0
	16	21	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%GB0 0 - IE5 0
	35	9	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%SE2 0 - DK1 0
	35	9	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%SE2 0 - DK1 0
	14	11	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%FI2 0 - EE6 0
	14	11	1	0.0	0.0	0.0	0.0	1.0	1.0	-650.0	650.0	-650.0	650.0	-650.0	650.0	0.0	0.01;	%FI2 0 - EE6 0
	35	14	1	0.0	0.0	0.0	0.0	1.0	1.0	-800.0	800.0	-800.0	800.0	-800.0	800.0	0.0	0.01;	%SE2 0 - FI2 0
	35	14	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%SE2 0 - FI2 0
	12	15	1	0.0	0.0	0.0	0.0	1.0	1.0	-2200.0	2200.0	-2200.0	2200.0	-2200.0	2200.0	0.0	0.01;	%ES1 0 - FR1 0
	22	15	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - FR1 0
	15	16	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%FR1 0 - GB0 0
	16	4	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - BE1 0
	16	15	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - FR1 0
	16	9	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DK1 0
	22	6	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - CH1 0
	30	16	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%NO2 0 - GB0 0
	16	15	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 0
	16	15	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - FR1 0
	16	8	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DE1 0
	21	16	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IE5 0 - GB0 0
	21	15	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%IE5 0 - FR1 0
	31	24	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%PL1 0 - LT6 0
	22	23	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%IT1 0 - IT3 0
	8	35	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%DE1 0 - SE2 0
	9	30	1	0.0	0.0	0.0	0.0	1.0	1.0	-1140.0	1140.0	-1140.0	1140.0	-1140.0	1140.0	0.0	0.01;	%DK1 0 - NO2 0
	30	16	1	0.0	0.0	0.0	0.0	1.0	1.0	-0.0	0.0	-0.0	0.0	-0.0	0.0	0.0	0.01;	%NO2 0 - GB0 0
];
