function mpc = mpc_012_014
%MPC_012_014	Extended MATPOWER case file generated from aggregated PyPSA generator and load data
%	Period: 12 	Weight: 5
%	Time step: 14

%%	MATPOWER Case Format : Version 2
mpc.version = '2';

%% system MVA base
mpc.baseMVA = 100;

%% Weight
mpc.weight = 5;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	2	596.7038393081451	0.0	0.0	0.0	1	1.0	0.0	230.0	1	1.1	0.9;	%AL1 0
	2	2	1190.7486688041156	0.0	0.0	0.0	2	1.0	0.0	230.0	1	1.1	0.9;	%AT1 0
	3	2	5537.213438474795	0.0	0.0	0.0	3	1.0	0.0	230.0	1	1.1	0.9;	%AT1 1
	4	2	4076.5391961384057	0.0	0.0	0.0	4	1.0	0.0	230.0	1	1.1	0.9;	%AT1 2
	5	2	1606.6725772858765	0.0	0.0	0.0	5	1.0	0.0	230.0	1	1.1	0.9;	%BA1 0
	6	2	11773.98626901754	0.0	0.0	0.0	6	1.0	0.0	230.0	1	1.1	0.9;	%BE1 0
	7	2	5481.645611433338	0.0	0.0	0.0	7	1.0	0.0	230.0	1	1.1	0.9;	%BG1 0
	8	2	3801.4379073232644	0.0	0.0	0.0	8	1.0	0.0	230.0	1	1.1	0.9;	%CH1 0
	9	2	1541.6989323185135	0.0	0.0	0.0	9	1.0	0.0	230.0	1	1.1	0.9;	%CH1 1
	10	2	2103.3132150481238	0.0	0.0	0.0	10	1.0	0.0	230.0	1	1.1	0.9;	%CH1 2
	11	2	1876.139270156862	0.0	0.0	0.0	11	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 0
	12	2	4869.5044646855085	0.0	0.0	0.0	12	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 1
	13	2	3181.8759250385374	0.0	0.0	0.0	13	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 2
	14	2	5061.571133642522	0.0	0.0	0.0	14	1.0	0.0	230.0	1	1.1	0.9;	%DE1 0
	15	2	1738.5467247983722	0.0	0.0	0.0	15	1.0	0.0	230.0	1	1.1	0.9;	%DE1 1
	16	2	2830.618223038505	0.0	0.0	0.0	16	1.0	0.0	230.0	1	1.1	0.9;	%DE1 10
	17	2	3348.3235379339744	0.0	0.0	0.0	17	1.0	0.0	230.0	1	1.1	0.9;	%DE1 11
	18	2	538.7852599473053	0.0	0.0	0.0	18	1.0	0.0	230.0	1	1.1	0.9;	%DE1 12
	19	2	1395.516527108648	0.0	0.0	0.0	19	1.0	0.0	230.0	1	1.1	0.9;	%DE1 13
	20	2	3057.6672799048556	0.0	0.0	0.0	20	1.0	0.0	230.0	1	1.1	0.9;	%DE1 14
	21	2	3317.8242291577703	0.0	0.0	0.0	21	1.0	0.0	230.0	1	1.1	0.9;	%DE1 15
	22	2	1052.7345725658279	0.0	0.0	0.0	22	1.0	0.0	230.0	1	1.1	0.9;	%DE1 16
	23	2	4066.75478109811	0.0	0.0	0.0	23	1.0	0.0	230.0	1	1.1	0.9;	%DE1 17
	24	2	699.078146537498	0.0	0.0	0.0	24	1.0	0.0	230.0	1	1.1	0.9;	%DE1 18
	25	2	2083.8035939502092	0.0	0.0	0.0	25	1.0	0.0	230.0	1	1.1	0.9;	%DE1 19
	26	2	6601.156765968932	0.0	0.0	0.0	26	1.0	0.0	230.0	1	1.1	0.9;	%DE1 2
	27	2	1050.644889927682	0.0	0.0	0.0	27	1.0	0.0	230.0	1	1.1	0.9;	%DE1 20
	28	2	2508.516767805232	0.0	0.0	0.0	28	1.0	0.0	230.0	1	1.1	0.9;	%DE1 21
	29	2	2451.1838746555286	0.0	0.0	0.0	29	1.0	0.0	230.0	1	1.1	0.9;	%DE1 22
	30	2	1919.2697022428374	0.0	0.0	0.0	30	1.0	0.0	230.0	1	1.1	0.9;	%DE1 23
	31	2	1437.7188144065256	0.0	0.0	0.0	31	1.0	0.0	230.0	1	1.1	0.9;	%DE1 24
	32	2	1398.268860523937	0.0	0.0	0.0	32	1.0	0.0	230.0	1	1.1	0.9;	%DE1 25
	33	2	1392.7532697541424	0.0	0.0	0.0	33	1.0	0.0	230.0	1	1.1	0.9;	%DE1 26
	34	2	1129.7848552713801	0.0	0.0	0.0	34	1.0	0.0	230.0	1	1.1	0.9;	%DE1 27
	35	2	2300.038850027046	0.0	0.0	0.0	35	1.0	0.0	230.0	1	1.1	0.9;	%DE1 28
	36	2	2187.8288646260244	0.0	0.0	0.0	36	1.0	0.0	230.0	1	1.1	0.9;	%DE1 29
	37	2	3316.161216278735	0.0	0.0	0.0	37	1.0	0.0	230.0	1	1.1	0.9;	%DE1 3
	38	2	506.9951525951574	0.0	0.0	0.0	38	1.0	0.0	230.0	1	1.1	0.9;	%DE1 30
	39	2	2814.8935681140974	0.0	0.0	0.0	39	1.0	0.0	230.0	1	1.1	0.9;	%DE1 4
	40	2	2597.044135761147	0.0	0.0	0.0	40	1.0	0.0	230.0	1	1.1	0.9;	%DE1 5
	41	2	1697.096771466925	0.0	0.0	0.0	41	1.0	0.0	230.0	1	1.1	0.9;	%DE1 6
	42	2	2756.098495478597	0.0	0.0	0.0	42	1.0	0.0	230.0	1	1.1	0.9;	%DE1 7
	43	2	2739.266718815827	0.0	0.0	0.0	43	1.0	0.0	230.0	1	1.1	0.9;	%DE1 8
	44	2	3030.240051976825	0.0	0.0	0.0	44	1.0	0.0	230.0	1	1.1	0.9;	%DE1 9
	45	2	3022.6954215675337	0.0	0.0	0.0	45	1.0	0.0	230.0	1	1.1	0.9;	%DK1 0
	46	2	2308.497696134656	0.0	0.0	0.0	46	1.0	0.0	230.0	1	1.1	0.9;	%DK2 0
	47	2	1378.038123886843	0.0	0.0	0.0	47	1.0	0.0	230.0	1	1.1	0.9;	%EE6 0
	48	2	32770.80631840044	0.0	0.0	0.0	48	1.0	0.0	230.0	1	1.1	0.9;	%ES1 0
	49	2	708.3261232824524	0.0	0.0	0.0	49	1.0	0.0	230.0	1	1.1	0.9;	%ES4 0
	50	2	12600.905673308447	0.0	0.0	0.0	50	1.0	0.0	230.0	1	1.1	0.9;	%FI2 0
	51	2	16891.95256884413	0.0	0.0	0.0	51	1.0	0.0	230.0	1	1.1	0.9;	%FR1 0
	52	2	12228.785349213476	0.0	0.0	0.0	52	1.0	0.0	230.0	1	1.1	0.9;	%FR1 1
	53	2	24919.679986981544	0.0	0.0	0.0	53	1.0	0.0	230.0	1	1.1	0.9;	%FR1 2
	54	2	15592.90391648459	0.0	0.0	0.0	54	1.0	0.0	230.0	1	1.1	0.9;	%FR1 3
	55	2	47831.559176466246	0.0	0.0	0.0	55	1.0	0.0	230.0	1	1.1	0.9;	%GB0 0
	56	2	1177.8938855799393	0.0	0.0	0.0	56	1.0	0.0	230.0	1	1.1	0.9;	%GB5 0
	57	2	6342.577109403272	0.0	0.0	0.0	57	1.0	0.0	230.0	1	1.1	0.9;	%GR1 0
	58	2	2176.7524612354646	0.0	0.0	0.0	58	1.0	0.0	230.0	1	1.1	0.9;	%HR1 0
	59	2	5489.896036390793	0.0	0.0	0.0	59	1.0	0.0	230.0	1	1.1	0.9;	%HU1 0
	60	2	3772.366680050683	0.0	0.0	0.0	60	1.0	0.0	230.0	1	1.1	0.9;	%IE5 0
	61	2	48058.83174164899	0.0	0.0	0.0	61	1.0	0.0	230.0	1	1.1	0.9;	%IT1 0
	62	2	2527.0473271581163	0.0	0.0	0.0	62	1.0	0.0	230.0	1	1.1	0.9;	%IT3 0
	63	2	1682.4778104328238	0.0	0.0	0.0	63	1.0	0.0	230.0	1	1.1	0.9;	%LT6 0
	64	2	992.5734749647448	0.0	0.0	0.0	64	1.0	0.0	230.0	1	1.1	0.9;	%LU1 0
	65	2	1271.1250161581067	0.0	0.0	0.0	65	1.0	0.0	230.0	1	1.1	0.9;	%LV6 0
	66	2	455.91601163732116	0.0	0.0	0.0	66	1.0	0.0	230.0	1	1.1	0.9;	%ME1 0
	67	2	1076.977661190311	0.0	0.0	0.0	67	1.0	0.0	230.0	1	1.1	0.9;	%MK1 0
	68	2	6122.933934550236	0.0	0.0	0.0	68	1.0	0.0	230.0	1	1.1	0.9;	%NL1 0
	69	2	8385.200475906386	0.0	0.0	0.0	69	1.0	0.0	230.0	1	1.1	0.9;	%NL1 1
	70	2	2756.256703276671	0.0	0.0	0.0	70	1.0	0.0	230.0	1	1.1	0.9;	%NL1 2
	71	2	18857.879375842036	0.0	0.0	0.0	71	1.0	0.0	230.0	1	1.1	0.9;	%NO2 0
	72	2	5486.023099156976	0.0	0.0	0.0	72	1.0	0.0	230.0	1	1.1	0.9;	%PL1 0
	73	2	11828.83803790133	0.0	0.0	0.0	73	1.0	0.0	230.0	1	1.1	0.9;	%PL1 1
	74	2	3760.3211659338917	0.0	0.0	0.0	74	1.0	0.0	230.0	1	1.1	0.9;	%PL1 2
	75	2	7180.263195458798	0.0	0.0	0.0	75	1.0	0.0	230.0	1	1.1	0.9;	%PT1 0
	76	2	7357.767032447278	0.0	0.0	0.0	76	1.0	0.0	230.0	1	1.1	0.9;	%RO1 0
	77	2	5530.013689312576	0.0	0.0	0.0	77	1.0	0.0	230.0	1	1.1	0.9;	%RS1 0
	78	2	21119.644061132978	0.0	0.0	0.0	78	1.0	0.0	230.0	1	1.1	0.9;	%SE2 0
	79	2	1799.3611821942793	0.0	0.0	0.0	79	1.0	0.0	230.0	1	1.1	0.9;	%SI1 0
	80	2	4000.079723522003	0.0	0.0	0.0	80	1.0	0.0	230.0	1	1.1	0.9;	%SK1 0
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	H	n0	nE	nE_max	P_b_nom	carrier
mpc.gen = [
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	500	224.0	0;	%AL1 0 CCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	500	224.0	1;	%AL1 0 OCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.2762483527017367	0.0	0.0	0	0	5500	17.0	2;	%AL1 0 offwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.92727152904733	0.0	2.8	2	2	2	50.0	3;	%AL1 0 oil
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.013949269126363292	0.0	0.0	0	0	2500	38.0	4;	%AL1 0 onwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.54972924428295	0.0	3.5	2	2	2	26.0	5;	%AL1 0 ror
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.151385531989279	0.0	0.0	1	1	3400	28.0	6;	%AL1 0 solar
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	700	224.0	0;	%AT1 0 CCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	700	224.0	1;	%AT1 0 OCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.511414263864218	0.0	0.0	2	2	3700	38.0	4;	%AT1 0 onwind
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.756455790301418	0.0	3.5	9	9	9	26.0	5;	%AT1 0 ror
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.2186736465351307	0.0	0.0	10	10	5000	28.0	6;	%AT1 0 solar
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	211.5888888888889	78.4	5.0	18	18	8700	224.0	0;	%AT1 1 CCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	8700	224.0	1;	%AT1 1 OCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.965934949841653	0.0	0.0	66	66	50900	38.0	4;	%AT1 1 onwind
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.36695481798437	0.0	3.5	89	89	89	26.0	5;	%AT1 1 ror
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.9977230651452096	0.0	0.0	39	39	69000	28.0	6;	%AT1 1 solar
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	181.5666666666667	78.4	5.0	3	3	4000	224.0	0;	%AT1 2 CCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4000	224.0	1;	%AT1 2 OCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.741838576692093	0.0	0.0	19	19	23100	38.0	4;	%AT1 2 onwind
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.39652724486024	0.0	3.5	87	87	87	26.0	5;	%AT1 2 ror
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.087292989682565	0.0	0.0	32	32	31400	28.0	6;	%AT1 2 solar
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	1100	224.0	0;	%BA1 0 CCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	1100	224.0	1;	%BA1 0 OCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.5	110.0	3.0	4	4	4	275.0	7;	%BA1 0 lignite
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	3	3	6100	38.0	4;	%BA1 0 onwind
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.4998155665767396	0.0	0.0	2	2	8200	28.0	6;	%BA1 0 solar
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.53809523809525	78.4	5.0	21	21	13800	224.0	0;	%BE1 0 CCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	13800	224.0	1;	%BE1 0 OCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.925925925925926	2.0436	2.8	27	27	27	10.0	8;	%BE1 0 biomass
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.914090731989255	0.0	0.0	137	137	180700	17.0	2;	%BE1 0 offwind
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.463489167888355	0.0	0.0	65	65	80900	38.0	4;	%BE1 0 onwind
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.969071952828656	0.0	3.5	4	4	4	26.0	5;	%BE1 0 ror
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.653401446068061	0.0	0.0	202	202	109700	28.0	6;	%BE1 0 solar
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	5000	224.0	0;	%BG1 0 CCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	5000	224.0	1;	%BG1 0 OCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	160.41703044199232	89.375	3.0	1	1	1	275.0	9;	%BG1 0 coal
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.52278758367152	110.0	3.0	6	6	6	275.0	7;	%BG1 0 lignite
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	693.3333333333334	500.0	5.5	3	3	3	1000.0	10;	%BG1 0 nuclear
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.300644512188331	0.0	0.0	0	0	65700	17.0	2;	%BG1 0 offwind
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.555918682478111	0.0	0.0	19	19	29400	38.0	4;	%BG1 0 onwind
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.7323797353321195	0.0	3.5	5	5	5	26.0	5;	%BG1 0 ror
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.312376030984074	0.0	0.0	39	39	39900	28.0	6;	%BG1 0 solar
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	5400	224.0	0;	%CH1 0 CCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	5400	224.0	1;	%CH1 0 OCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.709871428571429	2.0436	2.8	21	21	21	10.0	8;	%CH1 0 biomass
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	990.0	500.0	5.5	3	3	3	1000.0	10;	%CH1 0 nuclear
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.830014959837104	0.0	0.0	1	1	31600	38.0	4;	%CH1 0 onwind
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.9901132558950416	0.0	3.5	70	70	70	26.0	5;	%CH1 0 ror
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.7461447692300323	0.0	0.0	35	35	42900	28.0	6;	%CH1 0 solar
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	1700	224.0	0;	%CH1 1 CCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	1700	224.0	1;	%CH1 1 OCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.254057142857144	2.0436	2.8	7	7	7	10.0	8;	%CH1 1 biomass
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.847756663539407	0.0	0.0	1	1	9900	38.0	4;	%CH1 1 onwind
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.9719325789235524	0.0	3.5	38	38	38	26.0	5;	%CH1 1 ror
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.867201279467229	0.0	0.0	29	29	13500	28.0	6;	%CH1 1 solar
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	2600	224.0	0;	%CH1 2 CCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	2600	224.0	1;	%CH1 2 OCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.515785714285714	2.0436	2.8	7	7	7	10.0	8;	%CH1 2 biomass
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.893897786477851	0.0	0.0	1	1	15400	38.0	4;	%CH1 2 onwind
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.213063617649984	0.0	3.5	64	64	64	26.0	5;	%CH1 2 ror
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.5588295121786615	0.0	0.0	42	42	20800	28.0	6;	%CH1 2 solar
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	1000	224.0	0;	%CZ1 0 CCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	1000	224.0	1;	%CZ1 0 OCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.92183953745528	0.0	0.0	2	2	5500	38.0	4;	%CZ1 0 onwind
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.951529722724003	0.0	0.0	12	12	7500	28.0	6;	%CZ1 0 solar
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	185.6	78.4	5.0	5	5	6200	224.0	0;	%CZ1 1 CCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	6200	224.0	1;	%CZ1 1 OCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	262.44100892134185	110.0	3.0	10	10	10	275.0	7;	%CZ1 1 lignite
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	750.0	500.0	5.5	3	3	3	1000.0	10;	%CZ1 1 nuclear
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.8238633893594	0.0	0.0	5	5	36500	38.0	4;	%CZ1 1 onwind
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.101399616122613	0.0	3.5	2	2	2	26.0	5;	%CZ1 1 ror
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.8788708914895065	0.0	0.0	33	33	49500	28.0	6;	%CZ1 1 solar
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	3600	224.0	0;	%CZ1 2 CCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	3600	224.0	1;	%CZ1 2 OCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.74418635111147	110.0	3.0	4	4	4	275.0	7;	%CZ1 2 lignite
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	680.0	500.0	5.5	3	3	3	1000.0	10;	%CZ1 2 nuclear
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.711160734042146	0.0	0.0	4	4	21200	38.0	4;	%CZ1 2 onwind
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5570801271833685	0.0	0.0	30	30	28700	28.0	6;	%CZ1 2 solar
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.60958333333335	78.4	5.0	12	12	5200	224.0	0;	%DE1 0 CCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	5200	224.0	1;	%DE1 0 OCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.650607083333334	2.0436	2.8	24	24	24	10.0	8;	%DE1 0 biomass
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	188.07513913888755	89.375	3.0	1	1	1	275.0	9;	%DE1 0 coal
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5	0.0	2.8	1	1	1	50.0	3;	%DE1 0 oil
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.68200241060246	0.0	0.0	27	27	30300	38.0	4;	%DE1 0 onwind
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.177019414479893	0.0	3.5	1	1	1	26.0	5;	%DE1 0 ror
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5594700299529327	0.0	0.0	59	59	41100	28.0	6;	%DE1 0 solar
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.375	78.4	5.0	4	4	6100	224.0	0;	%DE1 1 CCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	6100	224.0	1;	%DE1 1 OCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.976152727272728	2.0436	2.8	22	22	22	10.0	8;	%DE1 1 biomass
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	230.99926980227949	110.0	3.0	4	4	4	275.0	7;	%DE1 1 lignite
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.5	0.0	2.8	5	5	5	50.0	3;	%DE1 1 oil
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.93334564870577	0.0	0.0	57	57	35600	38.0	4;	%DE1 1 onwind
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.757276404791472	0.0	3.5	1	1	1	26.0	5;	%DE1 1 ror
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6473501377027056	0.0	0.0	86	86	48400	28.0	6;	%DE1 1 solar
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	208.4628571428571	78.4	5.0	7	7	4400	224.0	0;	%DE1 10 CCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4400	224.0	1;	%DE1 10 OCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.750305217391302	2.0436	2.8	23	23	23	10.0	8;	%DE1 10 biomass
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.99610146060095	89.375	3.0	3	3	3	275.0	9;	%DE1 10 coal
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.65872286415434	0.0	0.0	32	32	25800	38.0	4;	%DE1 10 onwind
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.829310582193628	0.0	3.5	1	1	1	26.0	5;	%DE1 10 ror
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.2586282884400475	0.0	0.0	44	44	35000	28.0	6;	%DE1 10 solar
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	203.95499999999998	78.4	5.0	2	2	5900	224.0	0;	%DE1 11 CCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	5900	224.0	1;	%DE1 11 OCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.855548571428573	2.0436	2.8	35	35	35	10.0	8;	%DE1 11 biomass
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	174.24608479043997	89.375	3.0	2	2	2	275.0	9;	%DE1 11 coal
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.633822065727834	0.0	0.0	72	72	34500	38.0	4;	%DE1 11 onwind
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.92207809081033	0.0	3.5	2	2	2	26.0	5;	%DE1 11 ror
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.8380332107581614	0.0	0.0	96	96	46800	28.0	6;	%DE1 11 solar
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	1400	224.0	0;	%DE1 12 CCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	1400	224.0	1;	%DE1 12 OCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.88375	2.0436	2.8	5	5	5	10.0	8;	%DE1 12 biomass
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	36.49985761871102	0.0	0.0	25	25	8000	38.0	4;	%DE1 12 onwind
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1500354640032024	0.0	3.5	1	1	1	26.0	5;	%DE1 12 ror
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0990344883945249	0.0	0.0	20	20	10900	28.0	6;	%DE1 12 solar
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	120.05499999999999	78.4	5.0	2	2	4300	224.0	0;	%DE1 13 CCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4300	224.0	1;	%DE1 13 OCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.94927857142857	2.0436	2.8	14	14	14	10.0	8;	%DE1 13 biomass
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.95340351622343	110.0	3.0	7	7	7	275.0	7;	%DE1 13 lignite
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.0	0.0	2.8	1	1	1	50.0	3;	%DE1 13 oil
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.56009452659088	0.0	0.0	24	24	25300	38.0	4;	%DE1 13 onwind
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	20.32280188342153	0.0	3.5	3	3	3	26.0	5;	%DE1 13 ror
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6540439312538167	0.0	0.0	55	55	34300	28.0	6;	%DE1 13 solar
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	176.9	78.4	5.0	2	2	4200	224.0	0;	%DE1 14 CCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4200	224.0	1;	%DE1 14 OCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.955108000000001	2.0436	2.8	25	25	25	10.0	8;	%DE1 14 biomass
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	110.0	3.0	1	1	1	275.0	7;	%DE1 14 lignite
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.878037419160236	0.0	0.0	55	55	24500	38.0	4;	%DE1 14 onwind
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.2213721029654	0.0	3.5	1	1	1	26.0	5;	%DE1 14 ror
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5748567769535493	0.0	0.0	69	69	33200	28.0	6;	%DE1 14 solar
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	4500	224.0	0;	%DE1 15 CCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4500	224.0	1;	%DE1 15 OCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.817449090909092	2.0436	2.8	44	44	44	10.0	8;	%DE1 15 biomass
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.4	0.0	2.8	1	1	1	50.0	3;	%DE1 15 oil
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.490867558767164	0.0	0.0	44	44	26100	38.0	4;	%DE1 15 onwind
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.032123673310046	0.0	3.5	11	11	11	26.0	5;	%DE1 15 ror
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.287409138210349	0.0	0.0	91	91	35400	28.0	6;	%DE1 15 solar
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	189.1	78.4	5.0	1	1	6700	224.0	0;	%DE1 16 CCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	6700	224.0	1;	%DE1 16 OCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.885183720930234	2.0436	2.8	43	43	43	10.0	8;	%DE1 16 biomass
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	254.91556848971769	89.375	3.0	2	2	2	275.0	9;	%DE1 16 coal
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.835450922587539	0.0	0.0	14	14	87900	17.0	2;	%DE1 16 offwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.742266601787954	0.0	0.0	94	94	39400	38.0	4;	%DE1 16 onwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.4750078350704751	0.0	3.5	1	1	1	26.0	5;	%DE1 16 ror
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.570000218023505	0.0	0.0	92	92	53400	28.0	6;	%DE1 16 solar
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.84425000000002	78.4	5.0	2	2	5300	224.0	0;	%DE1 17 CCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	5300	224.0	1;	%DE1 17 OCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.994524625	2.0436	2.8	32	32	32	10.0	8;	%DE1 17 biomass
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	253.00584193683684	89.375	3.0	7	7	7	275.0	9;	%DE1 17 coal
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.34404081879141	0.0	0.0	33	33	31000	38.0	4;	%DE1 17 onwind
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.86727522995327	0.0	3.5	1	1	1	26.0	5;	%DE1 17 ror
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7391751876812638	0.0	0.0	76	76	42000	28.0	6;	%DE1 17 solar
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	197.88333333333333	78.4	5.0	6	6	2400	224.0	0;	%DE1 18 CCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	2400	224.0	1;	%DE1 18 OCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.57325	2.0436	2.8	4	4	4	10.0	8;	%DE1 18 biomass
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	36.48317582234176	0.0	0.0	19	19	13700	38.0	4;	%DE1 18 onwind
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.3740391588574896	0.0	3.5	1	1	1	26.0	5;	%DE1 18 ror
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4550107658742701	0.0	0.0	24	24	18600	28.0	6;	%DE1 18 solar
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	122.0	78.4	5.0	1	1	2900	224.0	0;	%DE1 19 CCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	2900	224.0	1;	%DE1 19 OCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.469855384615386	2.0436	2.8	13	13	13	10.0	8;	%DE1 19 biomass
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	89.375	89.375	3.0	1	1	1	275.0	9;	%DE1 19 coal
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.8	0.0	2.8	1	1	1	50.0	3;	%DE1 19 oil
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	36.901984188266184	0.0	0.0	37	37	17000	38.0	4;	%DE1 19 onwind
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.053697100535175	0.0	3.5	3	3	3	26.0	5;	%DE1 19 ror
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.039765020296619	0.0	0.0	53	53	23100	28.0	6;	%DE1 19 solar
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.40824999999998	78.4	5.0	24	24	18400	224.0	0;	%DE1 2 CCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	18400	224.0	1;	%DE1 2 OCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.83382409090909	2.0436	2.8	22	22	22	10.0	8;	%DE1 2 biomass
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	269.05434856878185	110.0	3.0	42	42	42	275.0	7;	%DE1 2 lignite
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	40.474999999999994	0.0	2.8	4	4	4	50.0	3;	%DE1 2 oil
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.50605278154961	0.0	0.0	35	35	108100	38.0	4;	%DE1 2 onwind
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.547272940865582	0.0	3.5	1	1	1	26.0	5;	%DE1 2 ror
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.963396192624489	0.0	0.0	82	82	146700	28.0	6;	%DE1 2 solar
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	211.56666666666666	78.4	5.0	9	9	11100	224.0	0;	%DE1 20 CCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	11100	224.0	1;	%DE1 20 OCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.826045714285716	2.0436	2.8	35	35	35	10.0	8;	%DE1 20 biomass
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.0675888451144	0.0	0.0	370	370	145900	17.0	2;	%DE1 20 offwind
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.39149693778377	0.0	0.0	60	60	65300	38.0	4;	%DE1 20 onwind
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.615167092579461	0.0	0.0	58	58	88600	28.0	6;	%DE1 20 solar
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	85.3	78.4	5.0	1	1	4600	224.0	0;	%DE1 21 CCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4600	224.0	1;	%DE1 21 OCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.829895454545454	2.0436	2.8	44	44	44	10.0	8;	%DE1 21 biomass
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.62907247161976	0.0	0.0	62	62	26900	38.0	4;	%DE1 21 onwind
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3900064330052321	0.0	3.5	1	1	1	26.0	5;	%DE1 21 ror
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5232754112793967	0.0	0.0	81	81	36500	28.0	6;	%DE1 21 solar
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	180.10000000000002	78.4	5.0	2	2	4600	224.0	0;	%DE1 22 CCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4600	224.0	1;	%DE1 22 OCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.797805	2.0436	2.8	32	32	32	10.0	8;	%DE1 22 biomass
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.02691184579562	0.0	0.0	41	41	26900	38.0	4;	%DE1 22 onwind
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.927583898125487	0.0	3.5	22	22	22	26.0	5;	%DE1 22 ror
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.007846752632357	0.0	0.0	84	84	36500	28.0	6;	%DE1 22 solar
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	164.84	78.4	5.0	3	3	10700	224.0	0;	%DE1 23 CCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	10700	224.0	1;	%DE1 23 OCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.934234782608694	2.0436	2.8	23	23	23	10.0	8;	%DE1 23 biomass
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.6583187556654	110.0	3.0	25	25	25	275.0	7;	%DE1 23 lignite
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.44219662858968	0.0	0.0	61	61	62900	38.0	4;	%DE1 23 onwind
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.77932625233458	0.0	3.5	2	2	2	26.0	5;	%DE1 23 ror
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4833873435623883	0.0	0.0	74	74	85300	28.0	6;	%DE1 23 solar
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	208.6777777777778	78.4	5.0	9	9	3600	224.0	0;	%DE1 24 CCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	3600	224.0	1;	%DE1 24 OCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.672822222222223	2.0436	2.8	18	18	18	10.0	8;	%DE1 24 biomass
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	36.22481849891013	0.0	0.0	21	21	21200	38.0	4;	%DE1 24 onwind
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.3282511130368	0.0	3.5	6	6	6	26.0	5;	%DE1 24 ror
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7444854582696268	0.0	0.0	38	38	28700	28.0	6;	%DE1 24 solar
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	158.40666666666667	78.4	5.0	3	3	6500	224.0	0;	%DE1 25 CCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	6500	224.0	1;	%DE1 25 OCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.885828205128206	2.0436	2.8	39	39	39	10.0	8;	%DE1 25 biomass
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.93382937116755	0.0	0.0	38	38	84800	17.0	2;	%DE1 25 offwind
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.72426877570134	0.0	0.0	92	92	38000	38.0	4;	%DE1 25 onwind
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.8596821609176342	0.0	0.0	80	80	51500	28.0	6;	%DE1 25 solar
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	2000	224.0	0;	%DE1 26 CCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	2000	224.0	1;	%DE1 26 OCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.967404615384615	2.0436	2.8	13	13	13	10.0	8;	%DE1 26 biomass
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.00750811955445	0.0	0.0	29	29	11500	38.0	4;	%DE1 26 onwind
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.997247373793503	0.0	3.5	2	2	2	26.0	5;	%DE1 26 ror
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4460568004583454	0.0	0.0	34	34	15600	28.0	6;	%DE1 26 solar
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	140.405	78.4	5.0	2	2	2700	224.0	0;	%DE1 27 CCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	2700	224.0	1;	%DE1 27 OCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.87975	2.0436	2.8	12	12	12	10.0	8;	%DE1 27 biomass
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	110.0	3.0	1	1	1	275.0	7;	%DE1 27 lignite
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.44474758121583	0.0	0.0	36	36	15500	38.0	4;	%DE1 27 onwind
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.196052717653133	0.0	3.5	1	1	1	26.0	5;	%DE1 27 ror
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5673177448026379	0.0	0.0	41	41	21000	28.0	6;	%DE1 27 solar
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	2800	224.0	0;	%DE1 28 CCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	2800	224.0	1;	%DE1 28 OCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.423155555555557	2.0436	2.8	9	9	9	10.0	8;	%DE1 28 biomass
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.02799590893033	0.0	0.0	41	41	16100	38.0	4;	%DE1 28 onwind
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.767608532120985	0.0	3.5	5	5	5	26.0	5;	%DE1 28 ror
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.746916856564726	0.0	0.0	46	46	21800	28.0	6;	%DE1 28 solar
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.11	78.4	5.0	1	1	3600	224.0	0;	%DE1 29 CCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	3600	224.0	1;	%DE1 29 OCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.950099999999999	2.0436	2.8	8	8	8	10.0	8;	%DE1 29 biomass
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	233.40370616991035	89.375	3.0	6	6	6	275.0	9;	%DE1 29 coal
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.29601278909009	0.0	0.0	32	32	21300	38.0	4;	%DE1 29 onwind
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.76935907715615	0.0	3.5	5	5	5	26.0	5;	%DE1 29 ror
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.3351162911308512	0.0	0.0	38	38	28800	28.0	6;	%DE1 29 solar
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.96	78.4	5.0	4	4	4500	224.0	0;	%DE1 3 CCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	4500	224.0	1;	%DE1 3 OCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.838324137931034	2.0436	2.8	29	29	29	10.0	8;	%DE1 3 biomass
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	257.83503551883445	89.375	3.0	3	3	3	275.0	9;	%DE1 3 coal
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.776283855904595	0.0	0.0	27	27	26500	38.0	4;	%DE1 3 onwind
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.105352564616606	0.0	3.5	13	13	13	26.0	5;	%DE1 3 ror
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.3821564823466206	0.0	0.0	62	62	36000	28.0	6;	%DE1 3 solar
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	142.8	78.4	5.0	1	1	4700	224.0	0;	%DE1 30 CCGT
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4700	224.0	1;	%DE1 30 OCGT
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.601397368421054	2.0436	2.8	19	19	19	10.0	8;	%DE1 30 biomass
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.694903865553975	0.0	0.0	22	22	61800	17.0	2;	%DE1 30 offwind
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.875	0.0	2.8	8	8	8	50.0	3;	%DE1 30 oil
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.64241672966909	0.0	0.0	65	65	27700	38.0	4;	%DE1 30 onwind
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.3755483576563068	0.0	0.0	63	63	37500	28.0	6;	%DE1 30 solar
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	204.07599999999996	78.4	5.0	5	5	8100	224.0	0;	%DE1 4 CCGT
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	8100	224.0	1;	%DE1 4 OCGT
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.839105918367348	2.0436	2.8	49	49	49	10.0	8;	%DE1 4 biomass
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	244.3132934892412	89.375	3.0	3	3	3	275.0	9;	%DE1 4 coal
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.257361990833779	0.0	0.0	6	6	106400	17.0	2;	%DE1 4 offwind
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.9499512812474	0.0	0.0	100	100	47600	38.0	4;	%DE1 4 onwind
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.900163299363586	0.0	3.5	1	1	1	26.0	5;	%DE1 4 ror
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.8879094157984153	0.0	0.0	104	104	64600	28.0	6;	%DE1 4 solar
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	127.0	78.4	5.0	1	1	6200	224.0	0;	%DE1 5 CCGT
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	6200	224.0	1;	%DE1 5 OCGT
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.838286904761905	2.0436	2.8	42	42	42	10.0	8;	%DE1 5 biomass
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	228.17939674938563	89.375	3.0	2	2	2	275.0	9;	%DE1 5 coal
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.35467227741633	0.0	0.0	8	8	81000	17.0	2;	%DE1 5 offwind
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.78594375174181	0.0	0.0	89	89	36300	38.0	4;	%DE1 5 onwind
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.11000181443737317	0.0	3.5	1	1	1	26.0	5;	%DE1 5 ror
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.1106263452996163	0.0	0.0	86	86	49200	28.0	6;	%DE1 5 solar
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	1900	224.0	0;	%DE1 6 CCGT
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	1900	224.0	1;	%DE1 6 OCGT
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.92174923076923	2.0436	2.8	13	13	13	10.0	8;	%DE1 6 biomass
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	36.11775662201001	0.0	0.0	13	13	10800	38.0	4;	%DE1 6 onwind
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.848204342615256	0.0	3.5	19	19	19	26.0	5;	%DE1 6 ror
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7943806830570301	0.0	0.0	32	32	14700	28.0	6;	%DE1 6 solar
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	221.21666666666667	78.4	5.0	6	6	6500	224.0	0;	%DE1 7 CCGT
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	6500	224.0	1;	%DE1 7 OCGT
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.862691666666668	2.0436	2.8	36	36	36	10.0	8;	%DE1 7 biomass
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	215.11862319807403	89.375	3.0	3	3	3	275.0	9;	%DE1 7 coal
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.82482189708284	0.0	0.0	72	72	38000	38.0	4;	%DE1 7 onwind
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.2550042061957287	0.0	3.5	1	1	1	26.0	5;	%DE1 7 ror
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5952128549497033	0.0	0.0	77	77	51500	28.0	6;	%DE1 7 solar
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	128.3	78.4	5.0	2	2	3300	224.0	0;	%DE1 8 CCGT
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	3300	224.0	1;	%DE1 8 OCGT
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.9771036	2.0436	2.8	25	25	25	10.0	8;	%DE1 8 biomass
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.27894829261207	0.0	0.0	41	41	19000	38.0	4;	%DE1 8 onwind
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.39402041302442	0.0	3.5	2	2	2	26.0	5;	%DE1 8 ror
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.175549932385086	0.0	0.0	55	55	25800	28.0	6;	%DE1 8 solar
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	179.0	78.4	5.0	3	3	3100	224.0	0;	%DE1 9 CCGT
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	3100	224.0	1;	%DE1 9 OCGT
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.817016666666667	2.0436	2.8	9	9	9	10.0	8;	%DE1 9 biomass
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	269.57436609907217	89.375	3.0	5	5	5	275.0	9;	%DE1 9 coal
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.0	0.0	2.8	2	2	2	50.0	3;	%DE1 9 oil
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.05862900605747	0.0	0.0	10	10	18300	38.0	4;	%DE1 9 onwind
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.614406005104573	0.0	3.5	7	7	7	26.0	5;	%DE1 9 ror
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.3638088378548607	0.0	0.0	31	31	24800	28.0	6;	%DE1 9 solar
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	166.73333333333332	78.4	5.0	3	3	7200	224.0	0;	%DK1 0 CCGT
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	7200	224.0	1;	%DK1 0 OCGT
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.538461538461538	2.0436	2.8	13	13	13	10.0	8;	%DK1 0 biomass
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	231.37136217774997	89.375	3.0	5	5	5	275.0	9;	%DK1 0 coal
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.05927606216227	0.0	0.0	82	82	93900	17.0	2;	%DK1 0 offwind
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.759579061073154	0.0	0.0	100	100	42000	38.0	4;	%DK1 0 onwind
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.8879914997588916	0.0	0.0	37	37	57000	28.0	6;	%DK1 0 solar
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	187.0	78.4	5.0	4	4	2000	224.0	0;	%DK2 0 CCGT
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	2000	224.0	1;	%DK2 0 OCGT
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.0	2.0436	2.8	7	7	7	10.0	8;	%DK2 0 biomass
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.807752478131803	0.0	0.0	19	19	25400	17.0	2;	%DK2 0 offwind
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.866855432546444	0.0	0.0	20	20	11400	38.0	4;	%DK2 0 onwind
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4988166031598402	0.0	0.0	10	10	15500	28.0	6;	%DK2 0 solar
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	700	224.0	0;	%EE6 0 CCGT
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	700	224.0	1;	%EE6 0 OCGT
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.061985938251567	0.0	0.0	0	0	9300	17.0	2;	%EE6 0 offwind
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	20.15985300716755	0.0	0.0	9	9	4200	38.0	4;	%EE6 0 onwind
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	5	5	5600	28.0	6;	%EE6 0 solar
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.20823762376236	78.4	5.0	101	101	63100	224.0	0;	%ES1 0 CCGT
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	63100	224.0	1;	%ES1 0 OCGT
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.28938995344714	89.375	3.0	8	8	8	275.0	9;	%ES1 0 coal
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	889.65	500.0	5.5	8	8	8	1000.0	10;	%ES1 0 nuclear
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6368621111706264	0.0	0.0	1	1	831300	17.0	2;	%ES1 0 offwind
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.29516666666667	0.0	2.8	6	6	6	50.0	3;	%ES1 0 oil
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.413198342347396	0.0	0.0	706	706	371900	38.0	4;	%ES1 0 onwind
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.058583774198631	0.0	3.5	11	11	11	26.0	5;	%ES1 0 ror
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.9686251279405	0.0	0.0	418	418	504800	28.0	6;	%ES1 0 solar
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	193.8	78.4	5.0	5	5	1400	224.0	0;	%ES4 0 CCGT
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	1400	224.0	1;	%ES4 0 OCGT
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.022504499917664032	0.0	0.0	1	1	18000	17.0	2;	%ES4 0 offwind
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	48.8	0.0	2.8	4	4	4	50.0	3;	%ES4 0 oil
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.8471110466682634	0.0	0.0	7	7	8100	38.0	4;	%ES4 0 onwind
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.935162512938465	0.0	0.0	4	4	10900	28.0	6;	%ES4 0 solar
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	214.725	78.4	5.0	8	8	11400	224.0	0;	%FI2 0 CCGT
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	11400	224.0	1;	%FI2 0 OCGT
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.71875	2.0436	2.8	32	32	32	10.0	8;	%FI2 0 biomass
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	238.0441221846116	89.375	3.0	5	5	5	275.0	9;	%FI2 0 coal
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	872.4	500.0	5.5	5	5	5	1000.0	10;	%FI2 0 nuclear
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.81037605505862	0.0	0.0	5	5	149100	17.0	2;	%FI2 0 offwind
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.608239987012684	0.0	0.0	84	84	66700	38.0	4;	%FI2 0 onwind
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.868379879756798	0.0	3.5	56	56	56	26.0	5;	%FI2 0 ror
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	14	14	90600	28.0	6;	%FI2 0 solar
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.875	78.4	5.0	8	8	13900	224.0	0;	%FR1 0 CCGT
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	13900	224.0	1;	%FR1 0 OCGT
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.701075757575754	2.0436	2.8	33	33	33	10.0	8;	%FR1 0 biomass
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	895.0	500.0	5.5	4	4	4	1000.0	10;	%FR1 0 nuclear
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.888677687041103	0.0	0.0	0	0	182500	17.0	2;	%FR1 0 offwind
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	33.80966601419756	0.0	0.0	57	57	81700	38.0	4;	%FR1 0 onwind
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.889651432064696	0.0	3.5	216	216	216	26.0	5;	%FR1 0 ror
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.7692247524649414	0.0	0.0	74	74	110800	28.0	6;	%FR1 0 solar
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	173.75	78.4	5.0	4	4	13700	224.0	0;	%FR1 1 CCGT
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	13700	224.0	1;	%FR1 1 OCGT
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.984886666666666	2.0436	2.8	15	15	15	10.0	8;	%FR1 1 biomass
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	897.1428571428571	500.0	5.5	7	7	7	1000.0	10;	%FR1 1 nuclear
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.4189218244561103	0.0	0.0	1	1	180500	17.0	2;	%FR1 1 offwind
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.38881796109118	0.0	0.0	135	135	80800	38.0	4;	%FR1 1 onwind
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.294149175770623	0.0	0.0	111	111	109600	28.0	6;	%FR1 1 solar
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.15384615384616	78.4	5.0	13	13	32300	224.0	0;	%FR1 2 CCGT
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	32300	224.0	1;	%FR1 2 OCGT
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.916353658536584	2.0436	2.8	41	41	41	10.0	8;	%FR1 2 biomass
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	966.1538461538462	500.0	5.5	26	26	26	1000.0	10;	%FR1 2 nuclear
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.22114683207997185	0.0	0.0	1	1	424600	17.0	2;	%FR1 2 offwind
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.333333333333336	0.0	2.8	6	6	6	50.0	3;	%FR1 2 oil
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.45147233583876	0.0	0.0	118	118	190000	38.0	4;	%FR1 2 onwind
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1212449155740694	0.0	0.0	108	108	257800	28.0	6;	%FR1 2 solar
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	200.5	78.4	5.0	4	4	14800	224.0	0;	%FR1 3 CCGT
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14800	224.0	1;	%FR1 3 OCGT
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.836456250000001	2.0436	2.8	16	16	16	10.0	8;	%FR1 3 biomass
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	935.0	500.0	5.5	6	6	6	1000.0	10;	%FR1 3 nuclear
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.17897876783074154	0.0	0.0	1	1	194700	17.0	2;	%FR1 3 offwind
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.37231562122691	0.0	0.0	143	143	87100	38.0	4;	%FR1 3 onwind
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.74231920262679	0.0	3.5	41	41	41	26.0	5;	%FR1 3 ror
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.9101032896980215	0.0	0.0	126	126	118300	28.0	6;	%FR1 3 solar
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.36658709596236	78.4	5.0	137	137	81100	224.0	0;	%GB0 0 CCGT
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	81100	224.0	1;	%GB0 0 OCGT
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.998127925117004	2.0436	2.8	641	641	641	10.0	8;	%GB0 0 biomass
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	270.8333333333333	89.375	3.0	12	12	12	275.0	9;	%GB0 0 coal
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	918.1428571428571	500.0	5.5	7	7	7	1000.0	10;	%GB0 0 nuclear
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.078268384804456	0.0	0.0	570	570	1068200	17.0	2;	%GB0 0 offwind
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.63053389326027	0.0	0.0	343	343	477900	38.0	4;	%GB0 0 onwind
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.6876816047993697	0.0	3.5	339	339	339	26.0	5;	%GB0 0 ror
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.9939691414345173	0.0	0.0	451	451	648600	28.0	6;	%GB0 0 solar
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	199.66666666666666	78.4	5.0	6	6	3500	224.0	0;	%GB5 0 CCGT
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	3500	224.0	1;	%GB5 0 OCGT
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.675	2.0436	2.8	4	4	4	10.0	8;	%GB5 0 biomass
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.558516712269075	0.0	0.0	42	42	45600	17.0	2;	%GB5 0 offwind
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.03240782208156	0.0	0.0	29	29	20400	38.0	4;	%GB5 0 onwind
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.453624865014242	0.0	0.0	31	31	27700	28.0	6;	%GB5 0 solar
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.4811754872973	78.4	5.0	19	19	11100	224.0	0;	%GR1 0 CCGT
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	11100	224.0	1;	%GR1 0 OCGT
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.0	110.0	3.0	3	3	3	275.0	7;	%GR1 0 lignite
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.805462527148666	0.0	0.0	0	0	145800	17.0	2;	%GR1 0 offwind
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	47.24311026765802	0.0	2.8	2	2	2	50.0	3;	%GR1 0 oil
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.083401962773871	0.0	0.0	109	109	65200	38.0	4;	%GR1 0 onwind
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.573092784295422	0.0	3.5	4	4	4	26.0	5;	%GR1 0 ror
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.286492448327777	0.0	0.0	116	116	88500	28.0	6;	%GR1 0 solar
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	1400	224.0	0;	%HR1 0 CCGT
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	1400	224.0	1;	%HR1 0 OCGT
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.8101863395085203	0.0	0.0	0	0	18300	17.0	2;	%HR1 0 offwind
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.9853412346779522	0.0	0.0	21	21	8200	38.0	4;	%HR1 0 onwind
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.2942952102545	0.0	3.5	11	11	11	26.0	5;	%HR1 0 ror
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.723217559864277	0.0	0.0	4	4	11100	28.0	6;	%HR1 0 solar
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	215.52499999999998	78.4	5.0	8	8	5700	224.0	0;	%HU1 0 CCGT
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	5700	224.0	1;	%HU1 0 OCGT
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	230.4842391407936	89.375	3.0	1	1	1	275.0	9;	%HU1 0 coal
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	949.45	500.0	5.5	2	2	2	1000.0	10;	%HU1 0 nuclear
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.5	0.0	2.8	4	4	4	50.0	3;	%HU1 0 oil
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.366125118386792	0.0	0.0	9	9	33300	38.0	4;	%HU1 0 onwind
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.709527357203642	0.0	3.5	1	1	1	26.0	5;	%HU1 0 ror
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5507775286596186	0.0	0.0	70	70	45200	28.0	6;	%HU1 0 solar
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.05263157894737	78.4	5.0	19	19	8300	224.0	0;	%IE5 0 CCGT
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	8300	224.0	1;	%IE5 0 OCGT
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	253.0	110.0	3.0	1	1	1	275.0	7;	%IE5 0 lignite
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.228661926507538	0.0	0.0	2	2	108700	17.0	2;	%IE5 0 offwind
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	41.6	0.0	2.8	5	5	5	50.0	3;	%IE5 0 oil
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.82884955752211	0.0	0.0	113	113	48700	38.0	4;	%IE5 0 onwind
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.154813140594676	0.0	3.5	9	9	9	26.0	5;	%IE5 0 ror
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.338213782835577	0.0	0.0	2	2	66000	28.0	6;	%IE5 0 solar
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.67257142857142	78.4	5.0	175	175	67800	224.0	0;	%IT1 0 CCGT
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	67800	224.0	1;	%IT1 0 OCGT
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.883645833333333	2.0436	2.8	48	48	48	10.0	8;	%IT1 0 biomass
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	59.0	0.0	2.8	1	1	1	59.0	11;	%IT1 0 geothermal
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.380449181240058	0.0	0.0	0	0	893000	17.0	2;	%IT1 0 offwind
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.9347698764528993	0.0	0.0	229	229	399500	38.0	4;	%IT1 0 onwind
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.170969320256957	0.0	3.5	273	273	273	26.0	5;	%IT1 0 ror
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.338815437609714	0.0	0.0	731	731	542200	28.0	6;	%IT1 0 solar
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	179.5	78.4	5.0	4	4	4100	224.0	0;	%IT3 0 CCGT
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4100	224.0	1;	%IT3 0 OCGT
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.0	2.0436	2.8	4	4	4	10.0	8;	%IT3 0 biomass
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.79220855606382	0.0	0.0	0	0	53400	17.0	2;	%IT3 0 offwind
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	50.0	0.0	2.8	3	3	3	50.0	3;	%IT3 0 oil
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.480212076060084	0.0	0.0	63	63	23900	38.0	4;	%IT3 0 onwind
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.20946396386582	0.0	3.5	3	3	3	26.0	5;	%IT3 0 ror
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.336680024228468	0.0	0.0	43	43	32500	28.0	6;	%IT3 0 solar
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.0	78.4	5.0	5	5	1700	224.0	0;	%LT6 0 CCGT
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	1700	224.0	1;	%LT6 0 OCGT
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.107	0.0	0.0	0	0	21600	17.0	2;	%LT6 0 offwind
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	34.87165734570108	0.0	0.0	15	15	9700	38.0	4;	%LT6 0 onwind
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.25	0.0	3.5	4	4	4	26.0	5;	%LT6 0 ror
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	6	6	13100	28.0	6;	%LT6 0 solar
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	600	224.0	0;	%LU1 0 CCGT
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	600	224.0	1;	%LU1 0 OCGT
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.3335	2.0436	2.8	1	1	1	10.0	8;	%LU1 0 biomass
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	34.137220778348414	0.0	0.0	7	7	3300	38.0	4;	%LU1 0 onwind
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.450254845976502	0.0	3.5	2	2	2	26.0	5;	%LU1 0 ror
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4017075233436809	0.0	0.0	10	10	4500	28.0	6;	%LU1 0 solar
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.8	78.4	5.0	5	5	2400	224.0	0;	%LV6 0 CCGT
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	2400	224.0	1;	%LV6 0 OCGT
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.107	0.0	0.0	0	0	31300	17.0	2;	%LV6 0 offwind
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.11639497460681	0.0	0.0	3	3	14100	38.0	4;	%LV6 0 onwind
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.196151013075792	0.0	3.5	60	60	60	26.0	5;	%LV6 0 ror
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	19100	28.0	6;	%LV6 0 solar
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	400	224.0	0;	%ME1 0 CCGT
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	400	224.0	1;	%ME1 0 OCGT
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.4814722673996	110.0	3.0	1	1	1	275.0	7;	%ME1 0 lignite
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	0	0	4100	17.0	2;	%ME1 0 offwind
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	4	4	1800	38.0	4;	%ME1 0 onwind
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.360043365461299	0.0	3.5	1	1	1	26.0	5;	%ME1 0 ror
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.7225760924107409	0.0	0.0	1	1	2500	28.0	6;	%ME1 0 solar
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	800	224.0	0;	%MK1 0 CCGT
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	800	224.0	1;	%MK1 0 OCGT
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.01833572962797	0.0	0.0	1	1	4500	38.0	4;	%MK1 0 onwind
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.5232544424955288	0.0	0.0	4	4	6000	28.0	6;	%MK1 0 solar
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	216.85	78.4	5.0	6	6	6900	224.0	0;	%NL1 0 CCGT
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	6900	224.0	1;	%NL1 0 OCGT
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	271.9714021861364	89.375	3.0	2	2	2	275.0	9;	%NL1 0 coal
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.29815523598947496	0.0	0.0	1	1	90000	17.0	2;	%NL1 0 offwind
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.64482343766716	0.0	0.0	43	43	40300	38.0	4;	%NL1 0 onwind
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.3431858460232675	0.0	0.0	150	150	54600	28.0	6;	%NL1 0 solar
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.48387096774192	78.4	5.0	31	31	13800	224.0	0;	%NL1 1 CCGT
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	13800	224.0	1;	%NL1 1 OCGT
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.10310746564545	89.375	3.0	7	7	7	275.0	9;	%NL1 1 coal
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	500.0	500.0	5.5	1	1	1	1000.0	10;	%NL1 1 nuclear
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.87662261173645	0.0	0.0	103	103	181700	17.0	2;	%NL1 1 offwind
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.61412164820632	0.0	0.0	28	28	81300	38.0	4;	%NL1 1 onwind
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.471597869225945	0.0	0.0	124	124	110300	28.0	6;	%NL1 1 solar
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	210.0	78.4	5.0	8	8	7200	224.0	0;	%NL1 2 CCGT
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	7200	224.0	1;	%NL1 2 OCGT
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	267.36171740332054	89.375	3.0	6	6	6	275.0	9;	%NL1 2 coal
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.58106305801696	0.0	0.0	42	42	94100	17.0	2;	%NL1 2 offwind
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.56063674442718	0.0	0.0	38	38	42100	38.0	4;	%NL1 2 onwind
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.103979311435441	0.0	0.0	93	93	57100	28.0	6;	%NL1 2 solar
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	204.5	78.4	5.0	2	2	12100	224.0	0;	%NO2 0 CCGT
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	12100	224.0	1;	%NO2 0 OCGT
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3513828972283726	0.0	0.0	1	1	159200	17.0	2;	%NO2 0 offwind
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.38665222756335	0.0	0.0	85	85	71200	38.0	4;	%NO2 0 onwind
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3226616203453104	0.0	0.0	6	6	96700	28.0	6;	%NO2 0 solar
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	206.25	78.4	5.0	2	2	6800	224.0	0;	%PL1 0 CCGT
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	6800	224.0	1;	%PL1 0 OCGT
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	255.99116160570807	89.375	3.0	12	12	12	275.0	9;	%PL1 0 coal
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	274.4288273190138	110.0	3.0	5	5	5	275.0	7;	%PL1 0 lignite
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.107	0.0	0.0	0	0	89100	17.0	2;	%PL1 0 offwind
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.43018118829966	0.0	0.0	45	45	39900	38.0	4;	%PL1 0 onwind
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.7448968800249425	0.0	3.5	1	1	1	26.0	5;	%PL1 0 ror
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4228119646795674	0.0	0.0	37	37	54100	28.0	6;	%PL1 0 solar
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	165.63333333333333	78.4	5.0	3	3	12500	224.0	0;	%PL1 1 CCGT
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	12500	224.0	1;	%PL1 1 OCGT
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	260.24959073551025	89.375	3.0	15	15	15	275.0	9;	%PL1 1 coal
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.8449164719006	110.0	3.0	17	17	17	275.0	7;	%PL1 1 lignite
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.47422612471756	0.0	2.8	2	2	2	50.0	3;	%PL1 1 oil
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.18363740396554	0.0	0.0	74	74	73400	38.0	4;	%PL1 1 onwind
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.68971173879587	0.0	3.5	1	1	1	26.0	5;	%PL1 1 ror
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0945101330327516	0.0	0.0	73	73	99600	28.0	6;	%PL1 1 solar
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	202.6	78.4	5.0	6	6	4000	224.0	0;	%PL1 2 CCGT
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4000	224.0	1;	%PL1 2 OCGT
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.54715078832754	110.0	3.0	2	2	2	275.0	7;	%PL1 2 lignite
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.106999999999992	0.0	0.0	0	0	52600	17.0	2;	%PL1 2 offwind
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.68927257199799	0.0	0.0	47	47	23600	38.0	4;	%PL1 2 onwind
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	20.81006290163537	0.0	3.5	7	7	7	26.0	5;	%PL1 2 ror
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.1559167497542968	0.0	0.0	32	32	32000	28.0	6;	%PL1 2 solar
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.72222222222223	78.4	5.0	18	18	11300	224.0	0;	%PT1 0 CCGT
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	11300	224.0	1;	%PT1 0 OCGT
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.625048800819209	0.0	0.0	2	2	148600	17.0	2;	%PT1 0 offwind
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.23257465507937874	0.0	0.0	138	138	66500	38.0	4;	%PT1 0 onwind
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.30236385269258	0.0	3.5	98	98	98	26.0	5;	%PT1 0 ror
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.550364135923047	0.0	0.0	37	37	90300	28.0	6;	%PT1 0 solar
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	8500	224.0	0;	%RO1 0 CCGT
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	8500	224.0	1;	%RO1 0 OCGT
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	138.3209815115997	110.0	3.0	2	2	2	275.0	7;	%RO1 0 lignite
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	650.0	500.0	5.5	2	2	2	1000.0	10;	%RO1 0 nuclear
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8855447587498017	0.0	0.0	0	0	112000	17.0	2;	%RO1 0 offwind
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.9964345158852104	0.0	0.0	80	80	50100	38.0	4;	%RO1 0 onwind
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.8431346186423296	0.0	3.5	136	136	136	26.0	5;	%RO1 0 ror
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7157401078135601	0.0	0.0	50	50	68000	28.0	6;	%RO1 0 solar
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	78.4	5.0	1	1	4300	224.0	0;	%RS1 0 CCGT
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4300	224.0	1;	%RS1 0 OCGT
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	247.95604409997577	110.0	3.0	10	10	10	275.0	7;	%RS1 0 lignite
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.0817859835214505	0.0	0.0	11	11	24900	38.0	4;	%RS1 0 onwind
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.275519152432413	0.0	3.5	66	66	66	26.0	5;	%RS1 0 ror
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6213472122661585	0.0	0.0	2	2	33800	28.0	6;	%RS1 0 solar
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.2	78.4	5.0	5	5	19800	224.0	0;	%SE2 0 CCGT
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	19800	224.0	1;	%SE2 0 OCGT
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	957.4444444444445	500.0	5.5	9	9	9	1000.0	10;	%SE2 0 nuclear
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.924204110783645	0.0	0.0	12	12	260000	17.0	2;	%SE2 0 offwind
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.812817900395837	0.0	0.0	250	250	116300	38.0	4;	%SE2 0 onwind
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.113226591488733	0.0	3.5	50	50	50	26.0	5;	%SE2 0 ror
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.632716385253605	0.0	0.0	51	51	157800	28.0	6;	%SE2 0 solar
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.0	78.4	5.0	2	2	3000	224.0	0;	%SI1 0 CCGT
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	3000	224.0	1;	%SI1 0 OCGT
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.35554588076954	110.0	3.0	4	4	4	275.0	7;	%SI1 0 lignite
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	696.0	500.0	5.5	1	1	1	1000.0	10;	%SI1 0 nuclear
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	0	0	39100	17.0	2;	%SI1 0 offwind
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9265054681719638	0.0	0.0	1	1	17500	38.0	4;	%SI1 0 onwind
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.24889503889128	0.0	3.5	36	36	36	26.0	5;	%SI1 0 ror
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.718710450917794	0.0	0.0	10	10	23800	28.0	6;	%SI1 0 solar
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	182.0	78.4	5.0	4	4	4700	224.0	0;	%SK1 0 CCGT
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4700	224.0	1;	%SK1 0 OCGT
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	263.6739695770679	89.375	3.0	1	1	1	275.0	9;	%SK1 0 coal
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	142.93168089531972	110.0	3.0	2	2	2	275.0	7;	%SK1 0 lignite
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	970.0	500.0	5.5	2	2	2	1000.0	10;	%SK1 0 nuclear
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.8843520096893207	0.0	0.0	1	1	27300	38.0	4;	%SK1 0 onwind
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.584362410028659	0.0	3.5	53	53	53	26.0	5;	%SK1 0 ror
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.1181534243803497	0.0	0.0	22	22	37000	28.0	6;	%SK1 0 solar
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	1690.7	253.605	3.5	1	1	1	1690.7	12;	%AL1 0 hydro
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	2171.0	325.65	3.5	1	1	1	2171.0	13;	%AT1 0 PHS
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	-325.65	-2171.0	0.0	1	1	1	-2171.0	14;	%AT1 0 PHS (pump mode)
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	1198.0	179.7	3.5	1	1	1	1198.0	12;	%AT1 0 hydro
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	196.0	29.4	3.5	1	1	1	196.0	12;	%AT1 1 hydro
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	2873.3	430.995	3.5	1	1	1	2873.3	13;	%AT1 2 PHS
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	-430.995	-2873.3	0.0	1	1	1	-2873.3	14;	%AT1 2 PHS (pump mode)
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	1758.6200000000001	263.793	3.5	1	1	1	1758.6200000000001	12;	%AT1 2 hydro
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%BA1 0 PHS
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%BA1 0 PHS (pump mode)
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	1614.5	242.17499999999998	3.5	1	1	1	1614.5	12;	%BA1 0 hydro
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	1308.0	196.2	3.5	1	1	1	1308.0	13;	%BE1 0 PHS
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	-196.2	-1308.0	0.0	1	1	1	-1308.0	14;	%BE1 0 PHS (pump mode)
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.782802547770691	1.9174203821656035	3.5	1	1	1	12.782802547770691	12;	%BE1 0 hydro
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	864.0	129.6	3.5	1	1	1	864.0	13;	%BG1 0 PHS
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	-129.6	-864.0	0.0	1	1	1	-864.0	14;	%BG1 0 PHS (pump mode)
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	1925.1399999999999	288.77099999999996	3.5	1	1	1	1925.1399999999999	12;	%BG1 0 hydro
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	1036.4499999999998	155.46749999999997	3.5	1	1	1	1036.4499999999998	13;	%CH1 0 PHS
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	-155.46749999999997	-1036.4499999999998	0.0	1	1	1	-1036.4499999999998	14;	%CH1 0 PHS (pump mode)
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	900.2800000000001	135.042	3.5	1	1	1	900.2800000000001	12;	%CH1 0 hydro
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	1770.2	265.53	3.5	1	1	1	1770.2	13;	%CH1 1 PHS
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	-265.53	-1770.2	0.0	1	1	1	-1770.2	14;	%CH1 1 PHS (pump mode)
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	4509.57	676.4354999999999	3.5	1	1	1	4509.57	12;	%CH1 1 hydro
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	2563.2000000000003	384.48	3.5	1	1	1	2563.2000000000003	13;	%CH1 2 PHS
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	-384.48	-2563.2000000000003	0.0	1	1	1	-2563.2000000000003	14;	%CH1 2 PHS (pump mode)
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	4117.129999999999	617.5694999999998	3.5	1	1	1	4117.129999999999	12;	%CH1 2 hydro
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	638.0	95.7	3.5	1	1	1	638.0	13;	%CZ1 0 PHS
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	-95.7	-638.0	0.0	1	1	1	-638.0	14;	%CZ1 0 PHS (pump mode)
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.0	0.44999999999999996	3.5	1	1	1	3.0	12;	%CZ1 0 hydro
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.0	6.75	3.5	1	1	1	45.0	13;	%CZ1 1 PHS
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	-6.75	-45.0	0.0	1	1	1	-45.0	14;	%CZ1 1 PHS (pump mode)
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	641.9839022845104	96.29758534267656	3.5	1	1	1	641.9839022845104	12;	%CZ1 1 hydro
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	472.0	70.8	3.5	1	1	1	472.0	13;	%CZ1 2 PHS
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	-70.8	-472.0	0.0	1	1	1	-472.0	14;	%CZ1 2 PHS (pump mode)
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.0	4.2	3.5	1	1	1	28.0	12;	%CZ1 2 hydro
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	79.7	11.955	3.5	1	1	1	79.7	13;	%DE1 1 PHS
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	-11.955	-79.7	0.0	1	1	1	-79.7	14;	%DE1 1 PHS (pump mode)
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	169.42	25.412999999999997	3.5	1	1	1	169.42	13;	%DE1 10 PHS
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	-25.412999999999997	-169.42	0.0	1	1	1	-169.42	14;	%DE1 10 PHS (pump mode)
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.0	33.0	3.5	1	1	1	220.0	13;	%DE1 11 PHS
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	-33.0	-220.0	0.0	1	1	1	-220.0	14;	%DE1 11 PHS (pump mode)
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	1294.0	194.1	3.5	1	1	1	1294.0	13;	%DE1 12 PHS
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	-194.1	-1294.0	0.0	1	1	1	-1294.0	14;	%DE1 12 PHS (pump mode)
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	960.0	144.0	3.5	1	1	1	960.0	13;	%DE1 13 PHS
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	-144.0	-960.0	0.0	1	1	1	-960.0	14;	%DE1 13 PHS (pump mode)
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	1459.8	218.97	3.5	1	1	1	1459.8	13;	%DE1 14 PHS
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	-218.97	-1459.8	0.0	1	1	1	-1459.8	14;	%DE1 14 PHS (pump mode)
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.5	6.825	3.5	1	1	1	45.5	12;	%DE1 15 hydro
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	90.0	13.5	3.5	1	1	1	90.0	13;	%DE1 17 PHS
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.5	-90.0	0.0	1	1	1	-90.0	14;	%DE1 17 PHS (pump mode)
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	164.0	24.599999999999998	3.5	1	1	1	164.0	13;	%DE1 19 PHS
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	-24.599999999999998	-164.0	0.0	1	1	1	-164.0	14;	%DE1 19 PHS (pump mode)
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	39.8	5.97	3.5	1	1	1	39.8	13;	%DE1 23 PHS
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	-5.97	-39.8	0.0	1	1	1	-39.8	14;	%DE1 23 PHS (pump mode)
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	167.1	25.064999999999998	3.5	1	1	1	167.1	13;	%DE1 26 PHS
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	-25.064999999999998	-167.1	0.0	1	1	1	-167.1	14;	%DE1 26 PHS (pump mode)
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	480.0	72.0	3.5	1	1	1	480.0	13;	%DE1 27 PHS
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	-72.0	-480.0	0.0	1	1	1	-480.0	14;	%DE1 27 PHS (pump mode)
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	278.0	41.699999999999996	3.5	1	1	1	278.0	13;	%DE1 28 PHS
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	-41.699999999999996	-278.0	0.0	1	1	1	-278.0	14;	%DE1 28 PHS (pump mode)
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	92.0	13.799999999999999	3.5	1	1	1	92.0	13;	%DE1 3 PHS
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.799999999999999	-92.0	0.0	1	1	1	-92.0	14;	%DE1 3 PHS (pump mode)
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	124.0	18.599999999999998	3.5	1	1	1	124.0	12;	%DE1 3 hydro
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	120.0	18.0	3.5	1	1	1	120.0	13;	%DE1 5 PHS
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	-18.0	-120.0	0.0	1	1	1	-120.0	14;	%DE1 5 PHS (pump mode)
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	1776.8	266.52	3.5	1	1	1	1776.8	13;	%DE1 6 PHS
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	-266.52	-1776.8	0.0	1	1	1	-1776.8	14;	%DE1 6 PHS (pump mode)
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	160.0	24.0	3.5	1	1	1	160.0	13;	%DE1 8 PHS
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	-24.0	-160.0	0.0	1	1	1	-160.0	14;	%DE1 8 PHS (pump mode)
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.0	6.6	3.5	1	1	1	44.0	13;	%DE1 9 PHS
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	-6.6	-44.0	0.0	1	1	1	-44.0	14;	%DE1 9 PHS (pump mode)
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	8870.75	1330.6125	3.5	1	1	1	8870.75	13;	%ES1 0 PHS
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1330.6125	-8870.75	0.0	1	1	1	-8870.75	14;	%ES1 0 PHS (pump mode)
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	14846.837	2227.02555	3.5	1	1	1	14846.837	12;	%ES1 0 hydro
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	1290.0	193.5	3.5	1	1	1	1290.0	12;	%FI2 0 hydro
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	3247.3	487.095	3.5	1	1	1	3247.3	13;	%FR1 0 PHS
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	-487.095	-3247.3	0.0	1	1	1	-3247.3	14;	%FR1 0 PHS (pump mode)
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	4644.324840764331	696.6487261146497	3.5	1	1	1	4644.324840764331	12;	%FR1 0 hydro
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	808.0	121.19999999999999	3.5	1	1	1	808.0	13;	%FR1 2 PHS
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	-121.19999999999999	-808.0	0.0	1	1	1	-808.0	14;	%FR1 2 PHS (pump mode)
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	921.0	138.15	3.5	1	1	1	921.0	13;	%FR1 3 PHS
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	-138.15	-921.0	0.0	1	1	1	-921.0	14;	%FR1 3 PHS (pump mode)
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	3412.6808917197445	511.9021337579617	3.5	1	1	1	3412.6808917197445	12;	%FR1 3 hydro
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%GB0 0 PHS
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%GB0 0 PHS (pump mode)
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	228.3	34.245	3.5	1	1	1	228.3	12;	%GB0 0 hydro
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	699.0	104.85	3.5	1	1	1	699.0	13;	%GR1 0 PHS
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	-104.85	-699.0	0.0	1	1	1	-699.0	14;	%GR1 0 PHS (pump mode)
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	2566.0	384.9	3.5	1	1	1	2566.0	12;	%GR1 0 hydro
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	245.7	36.855	3.5	1	1	1	245.7	13;	%HR1 0 PHS
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.855	-245.7	0.0	1	1	1	-245.7	14;	%HR1 0 PHS (pump mode)
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	1864.404458598726	279.6606687898089	3.5	1	1	1	1864.404458598726	12;	%HR1 0 hydro
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.0	4.2	3.5	1	1	1	28.0	12;	%HU1 0 hydro
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	392.0	58.8	3.5	1	1	1	392.0	13;	%IE5 0 PHS
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	-58.8	-392.0	0.0	1	1	1	-392.0	14;	%IE5 0 PHS (pump mode)
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0	0.15	3.5	1	1	1	1.0	12;	%IE5 0 hydro
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	7331.9	1099.7849999999999	3.5	1	1	1	7331.9	13;	%IT1 0 PHS
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1099.7849999999999	-7331.9	0.0	1	1	1	-7331.9	14;	%IT1 0 PHS (pump mode)
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	4045.9031847133756	606.8854777070063	3.5	1	1	1	4045.9031847133756	12;	%IT1 0 hydro
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	240.0	36.0	3.5	1	1	1	240.0	13;	%IT3 0 PHS
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.0	-240.0	0.0	1	1	1	-240.0	14;	%IT3 0 PHS (pump mode)
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	119.9585987261146	17.99378980891719	3.5	1	1	1	119.9585987261146	12;	%IT3 0 hydro
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	900.0	135.0	3.5	1	1	1	900.0	13;	%LT6 0 PHS
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	-135.0	-900.0	0.0	1	1	1	-900.0	14;	%LT6 0 PHS (pump mode)
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	2582.0	387.3	3.5	1	1	1	2582.0	13;	%LU1 0 PHS
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	-387.3	-2582.0	0.0	1	1	1	-2582.0	14;	%LU1 0 PHS (pump mode)
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	307.0	46.05	3.5	1	1	1	307.0	13;	%ME1 0 PHS
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	-46.05	-307.0	0.0	1	1	1	-307.0	14;	%ME1 0 PHS (pump mode)
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	344.961	51.74415	3.5	1	1	1	344.961	12;	%ME1 0 hydro
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	282.3	42.345	3.5	1	1	1	282.3	13;	%NO2 0 PHS
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	-42.345	-282.3	0.0	1	1	1	-282.3	14;	%NO2 0 PHS (pump mode)
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	29130.0962	4369.51443	3.5	1	1	1	29130.0962	12;	%NO2 0 hydro
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	252.0	37.8	3.5	1	1	1	252.0	13;	%PL1 0 PHS
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	-37.8	-252.0	0.0	1	1	1	-252.0	14;	%PL1 0 PHS (pump mode)
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	830.0	124.5	3.5	1	1	1	830.0	13;	%PL1 1 PHS
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	-124.5	-830.0	0.0	1	1	1	-830.0	14;	%PL1 1 PHS (pump mode)
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	99.09554140127388	14.86433121019108	3.5	1	1	1	99.09554140127388	12;	%PL1 1 hydro
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	716.0	107.39999999999999	3.5	1	1	1	716.0	13;	%PL1 2 PHS
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	-107.39999999999999	-716.0	0.0	1	1	1	-716.0	14;	%PL1 2 PHS (pump mode)
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	33.89808917197452	5.084713375796178	3.5	1	1	1	33.89808917197452	12;	%PL1 2 hydro
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	3703.0	555.4499999999999	3.5	1	1	1	3703.0	13;	%PT1 0 PHS
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	-555.4499999999999	-3703.0	0.0	1	1	1	-3703.0	14;	%PT1 0 PHS (pump mode)
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	881.4	132.20999999999998	3.5	1	1	1	881.4	12;	%PT1 0 hydro
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	4449.9400000000005	667.4910000000001	3.5	1	1	1	4449.9400000000005	12;	%RO1 0 hydro
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	614.0	92.1	3.5	1	1	1	614.0	13;	%RS1 0 PHS
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	-92.1	-614.0	0.0	1	1	1	-614.0	14;	%RS1 0 PHS (pump mode)
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	790.1	118.515	3.5	1	1	1	790.1	12;	%RS1 0 hydro
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	92.0	13.799999999999999	3.5	1	1	1	92.0	13;	%SE2 0 PHS
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.799999999999999	-92.0	0.0	1	1	1	-92.0	14;	%SE2 0 PHS (pump mode)
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	10784.18662493251	1617.6279937398765	3.5	1	1	1	10784.18662493251	12;	%SE2 0 hydro
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	180.0	27.0	3.5	1	1	1	180.0	13;	%SI1 0 PHS
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	-27.0	-180.0	0.0	1	1	1	-180.0	14;	%SI1 0 PHS (pump mode)
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	118.0	17.7	3.5	1	1	1	118.0	12;	%SI1 0 hydro
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	822.453	123.36795	3.5	1	1	1	822.453	13;	%SK1 0 PHS
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	-123.36795	-822.453	0.0	1	1	1	-822.453	14;	%SK1 0 PHS (pump mode)
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	241.9	36.285	3.5	1	1	1	241.9	12;	%SK1 0 hydro
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0	investment
mpc.gencost = [
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%AL1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%AL1 0 OCGT
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1794.6211560935092;	%AL1 0 offwind
	2	0.0	0.0	3	0.0	744.2857142857143	0.0	0.0	1080.7878826109675;	%AL1 0 oil
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%AL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%AL1 0 ror
	2	0.0	0.0	3	0.0	0.04999999999999999	0.0	0.0	568.9828737594318;	%AL1 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%AT1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%AT1 0 OCGT
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%AT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%AT1 0 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594318;	%AT1 0 solar
	2	37926.596974356224	15170.63878974249	3	0.0	193.50304578753173	0.0	0.0	12661.07954432999;	%AT1 1 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%AT1 1 OCGT
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%AT1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%AT1 1 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%AT1 1 solar
	2	37655.35680282135	15062.14272112854	3	0.0	192.11916736133344	0.0	0.0	12661.079544329994;	%AT1 2 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%AT1 2 OCGT
	2	0.0	0.0	3	0.0	0.07500000000000001	0.0	0.0	2084.0546488348855;	%AT1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%AT1 2 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%AT1 2 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%BA1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%BA1 0 OCGT
	2	16895.83333333333	6758.333333333332	3	0.0	61.43939393939394	0.0	0.0	54933.53438824814;	%BA1 0 lignite
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%BA1 0 onwind
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%BA1 0 solar
	2	45018.30439984203	18007.321759936814	3	0.0	229.68522652980627	0.0	0.0	12661.079544329994;	%BE1 0 CCGT
	2	52453.9024390244	20981.560975609762	3	0.0	267.62195121951225	0.0	0.0	5765.627225677763;	%BE1 0 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%BE1 0 biomass
	2	0.0	0.0	3	0.0	0.07500000000000001	0.0	0.0	1861.1787448212567;	%BE1 0 offwind
	2	0.0	0.0	3	0.0	0.07500000000000001	0.0	0.0	2084.054648834885;	%BE1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%BE1 0 ror
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%BE1 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.07954432999;	%BG1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%BG1 0 OCGT
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.53438824814;	%BG1 0 coal
	2	16895.83333333333	6758.333333333331	3	0.0	61.43939393939392	0.0	0.0	54933.534388248125;	%BG1 0 lignite
	2	71117.42424242424	28446.969696969696	3	0.0	56.89393939393939	0.0	0.0	403409.0278361638;	%BG1 0 nuclear
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1890.658165835528;	%BG1 0 offwind
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%BG1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%BG1 0 ror
	2	0.0	0.0	3	0.0	0.04999999999999999	0.0	0.0	568.9828737594319;	%BG1 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%CH1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%CH1 0 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638297	0.0	0.0	1587.2321081966015;	%CH1 0 biomass
	2	71117.42424242424	28446.969696969696	3	0.0	56.89393939393939	0.0	0.0	403409.0278361638;	%CH1 0 nuclear
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%CH1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433773;	%CH1 0 ror
	2	0.0	0.0	3	0.0	0.04999999999999999	0.0	0.0	568.9828737594318;	%CH1 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%CH1 1 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%CH1 1 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%CH1 1 biomass
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%CH1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433773;	%CH1 1 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%CH1 1 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%CH1 2 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%CH1 2 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638297	0.0	0.0	1587.2321081966015;	%CH1 2 biomass
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%CH1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%CH1 2 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%CH1 2 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%CZ1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%CZ1 0 OCGT
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%CZ1 0 onwind
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%CZ1 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%CZ1 1 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%CZ1 1 OCGT
	2	16895.83333333333	6758.333333333332	3	0.0	61.43939393939394	0.0	0.0	54933.53438824814;	%CZ1 1 lignite
	2	71117.42424242424	28446.969696969696	3	0.0	56.89393939393939	0.0	0.0	403409.0278361638;	%CZ1 1 nuclear
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%CZ1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%CZ1 1 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%CZ1 1 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.07954432999;	%CZ1 2 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677762;	%CZ1 2 OCGT
	2	16895.83333333333	6758.333333333332	3	0.0	61.43939393939394	0.0	0.0	54933.53438824814;	%CZ1 2 lignite
	2	71117.42424242424	28446.969696969696	3	0.0	56.89393939393939	0.0	0.0	403409.0278361638;	%CZ1 2 nuclear
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%CZ1 2 onwind
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%CZ1 2 solar
	2	43910.99679748024	17564.398718992095	3	0.0	224.03569794632773	0.0	0.0	12661.07954432999;	%DE1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 0 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%DE1 0 biomass
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.53438824815;	%DE1 0 coal
	2	0.0	0.0	3	0.0	696.4889362836577	0.0	0.0	1080.7878826109675;	%DE1 0 oil
	2	0.0	0.0	3	0.0	0.07500000000000001	0.0	0.0	2084.0546488348855;	%DE1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 0 ror
	2	0.0	0.0	3	0.0	0.04999999999999999	0.0	0.0	568.9828737594318;	%DE1 0 solar
	2	45069.65735908477	18027.862943633907	3	0.0	229.94723142390185	0.0	0.0	12661.079544329994;	%DE1 1 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 1 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638297	0.0	0.0	1587.2321081966015;	%DE1 1 biomass
	2	15004.026337101077	6001.610534840431	3	0.0	54.56009577127665	0.0	0.0	54933.53438824815;	%DE1 1 lignite
	2	0.0	0.0	3	0.0	703.7994175080627	0.0	0.0	1080.7878826109675;	%DE1 1 oil
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%DE1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 1 ror
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%DE1 1 solar
	2	39355.86470362599	15742.345881450397	3	0.0	200.7952280797244	0.0	0.0	12661.079544329994;	%DE1 10 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 10 OCGT
	2	380.4574468085108	152.18297872340432	3	0.0	74.468085106383	0.0	0.0	1587.2321081966018;	%DE1 10 biomass
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.53438824814;	%DE1 10 coal
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%DE1 10 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 10 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%DE1 10 solar
	2	41016.691435813125	16406.67657432525	3	0.0	209.26883385618942	0.0	0.0	12661.079544329994;	%DE1 11 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 11 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638297	0.0	0.0	1587.2321081966015;	%DE1 11 biomass
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.534388248125;	%DE1 11 coal
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%DE1 11 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 11 ror
	2	0.0	0.0	3	0.0	0.04999999999999999	0.0	0.0	568.9828737594318;	%DE1 11 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%DE1 12 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 12 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%DE1 12 biomass
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%DE1 12 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 12 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594318;	%DE1 12 solar
	2	42535.72771542306	17014.291086169225	3	0.0	217.01901895624013	0.0	0.0	12661.079544329994;	%DE1 13 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 13 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%DE1 13 biomass
	2	14870.4456167971	5948.1782467188405	3	0.0	54.07434769744401	0.0	0.0	54933.53438824815;	%DE1 13 lignite
	2	0.0	0.0	3	0.0	688.7615283267457	0.0	0.0	1080.7878826109675;	%DE1 13 oil
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%DE1 13 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 13 ror
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%DE1 13 solar
	2	43316.317121072934	17326.526848429174	3	0.0	221.0016179646578	0.0	0.0	12661.079544329994;	%DE1 14 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 14 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%DE1 14 biomass
	2	15218.293319415452	6087.317327766181	3	0.0	55.33924843423801	0.0	0.0	54933.53438824814;	%DE1 14 lignite
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%DE1 14 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 14 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%DE1 14 solar
	2	53311.804195804216	21324.721678321686	3	0.0	271.99900099900105	0.0	0.0	12661.079544329994;	%DE1 15 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 15 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638297	0.0	0.0	1587.2321081966015;	%DE1 15 biomass
	2	0.0	0.0	3	0.0	732.464586834765	0.0	0.0	1080.7878826109677;	%DE1 15 oil
	2	0.0	0.0	3	0.0	0.07500000000000001	0.0	0.0	2084.0546488348855;	%DE1 15 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 15 ror
	2	0.0	0.0	3	0.0	0.04999999999999999	0.0	0.0	568.9828737594318;	%DE1 15 solar
	2	47993.27093266714	19197.308373066855	3	0.0	244.86362720748537	0.0	0.0	12661.079544329994;	%DE1 16 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 16 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638297	0.0	0.0	1587.2321081966015;	%DE1 16 biomass
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.53438824814;	%DE1 16 coal
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	1812.6893478209622;	%DE1 16 offwind
	2	0.0	0.0	3	0.0	0.07500000000000001	0.0	0.0	2084.0546488348855;	%DE1 16 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 16 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%DE1 16 solar
	2	60472.38077195045	24188.95230878018	3	0.0	308.53255495893086	0.0	0.0	12661.07954432999;	%DE1 17 CCGT
	2	47475.15085264539	18990.060341058157	3	0.0	242.22015741145609	0.0	0.0	5765.627225677763;	%DE1 17 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%DE1 17 biomass
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.53438824814;	%DE1 17 coal
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%DE1 17 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 17 ror
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%DE1 17 solar
	2	38893.33324549165	15557.33329819666	3	0.0	198.43537370148798	0.0	0.0	12661.079544329994;	%DE1 18 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 18 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%DE1 18 biomass
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%DE1 18 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 18 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%DE1 18 solar
	2	55309.50014698803	22123.800058795212	3	0.0	282.19132728055115	0.0	0.0	12661.079544329994;	%DE1 19 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 19 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638297	0.0	0.0	1587.2321081966015;	%DE1 19 biomass
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.53438824814;	%DE1 19 coal
	2	0.0	0.0	3	0.0	659.5643414756988	0.0	0.0	1080.7878826109675;	%DE1 19 oil
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%DE1 19 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 19 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%DE1 19 solar
	2	41506.710115619135	16602.684046247654	3	0.0	211.7689291613221	0.0	0.0	12661.079544329994;	%DE1 2 CCGT
	2	49117.217430776225	19646.88697231049	3	0.0	250.5980481162052	0.0	0.0	5765.627225677763;	%DE1 2 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966018;	%DE1 2 biomass
	2	15763.743655494261	6305.497462197704	3	0.0	57.322704201797315	0.0	0.0	54933.53438824814;	%DE1 2 lignite
	2	0.0	0.0	3	0.0	687.8078652937747	0.0	0.0	1080.7878826109675;	%DE1 2 oil
	2	0.0	0.0	3	0.0	0.07500000000000001	0.0	0.0	2084.054648834885;	%DE1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 2 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%DE1 2 solar
	2	44053.469204357956	17621.38768174318	3	0.0	224.7625979814181	0.0	0.0	12661.079544329994;	%DE1 20 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 20 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%DE1 20 biomass
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2158.951810413515;	%DE1 20 offwind
	2	0.0	0.0	3	0.0	0.07500000000000001	0.0	0.0	2084.0546488348855;	%DE1 20 onwind
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%DE1 20 solar
	2	48138.52200914794	19255.40880365918	3	0.0	245.60470412830583	0.0	0.0	12661.079544329994;	%DE1 21 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 21 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%DE1 21 biomass
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%DE1 21 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 21 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%DE1 21 solar
	2	44067.4987055807	17626.99948223228	3	0.0	224.83417706928924	0.0	0.0	12661.07954432999;	%DE1 22 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 22 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%DE1 22 biomass
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%DE1 22 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 22 ror
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%DE1 22 solar
	2	43887.06672114358	17554.826688457433	3	0.0	223.9136057201203	0.0	0.0	12661.079544329994;	%DE1 23 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677762;	%DE1 23 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966018;	%DE1 23 biomass
	2	14980.464495124545	5992.185798049818	3	0.0	54.47441634590744	0.0	0.0	54933.534388248125;	%DE1 23 lignite
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%DE1 23 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433773;	%DE1 23 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%DE1 23 solar
	2	38206.83523951829	15282.734095807316	3	0.0	194.93283285468516	0.0	0.0	12661.079544329994;	%DE1 24 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 24 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638297	0.0	0.0	1587.2321081966015;	%DE1 24 biomass
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%DE1 24 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 24 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%DE1 24 solar
	2	44688.410722109606	17875.36428884384	3	0.0	228.00209552096734	0.0	0.0	12661.07954432999;	%DE1 25 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 25 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638297	0.0	0.0	1587.2321081966015;	%DE1 25 biomass
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1994.019163690376;	%DE1 25 offwind
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%DE1 25 onwind
	2	0.0	0.0	3	0.0	0.04999999999999999	0.0	0.0	568.9828737594318;	%DE1 25 solar
	2	53474.524606595194	21389.80984263808	3	0.0	272.8292071765061	0.0	0.0	12661.079544329994;	%DE1 26 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 26 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966018;	%DE1 26 biomass
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%DE1 26 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433773;	%DE1 26 ror
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%DE1 26 solar
	2	46244.14542920815	18497.65817168326	3	0.0	235.93951749595993	0.0	0.0	12661.079544329994;	%DE1 27 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 27 OCGT
	2	380.4574468085107	152.1829787234043	3	0.0	74.468085106383	0.0	0.0	1587.2321081966018;	%DE1 27 biomass
	2	15485.679871520344	6194.271948608138	3	0.0	56.311563169164884	0.0	0.0	54933.53438824814;	%DE1 27 lignite
	2	0.0	0.0	3	0.0	0.07500000000000001	0.0	0.0	2084.054648834885;	%DE1 27 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433773;	%DE1 27 ror
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%DE1 27 solar
	2	41142.109354876484	16456.843741950594	3	0.0	209.90872119834938	0.0	0.0	12661.079544329994;	%DE1 28 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 28 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%DE1 28 biomass
	2	0.0	0.0	3	0.0	0.07500000000000001	0.0	0.0	2084.0546488348855;	%DE1 28 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 28 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%DE1 28 solar
	2	44514.45813068893	17805.78325227557	3	0.0	227.11458229943327	0.0	0.0	12661.07954432999;	%DE1 29 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 29 OCGT
	2	380.4574468085108	152.18297872340432	3	0.0	74.468085106383	0.0	0.0	1587.2321081966018;	%DE1 29 biomass
	2	31469.957093688885	12587.982837475554	3	0.0	140.8445632165097	0.0	0.0	54933.534388248125;	%DE1 29 coal
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%DE1 29 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 29 ror
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%DE1 29 solar
	2	46190.54630992118	18476.21852396847	3	0.0	235.66605260163865	0.0	0.0	12661.079544329994;	%DE1 3 CCGT
	2	47347.16886105879	18938.867544423516	3	0.0	241.56718806662644	0.0	0.0	5765.627225677763;	%DE1 3 OCGT
	2	380.4574468085107	152.1829787234043	3	0.0	74.468085106383	0.0	0.0	1587.2321081966015;	%DE1 3 biomass
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.53438824814;	%DE1 3 coal
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%DE1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 3 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%DE1 3 solar
	2	47899.99358243878	19159.997432975513	3	0.0	244.38772235938157	0.0	0.0	12661.07954432999;	%DE1 30 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 30 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638297	0.0	0.0	1587.2321081966015;	%DE1 30 biomass
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1897.1231695354197;	%DE1 30 offwind
	2	0.0	0.0	3	0.0	683.6401188821441	0.0	0.0	1080.7878826109675;	%DE1 30 oil
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%DE1 30 onwind
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%DE1 30 solar
	2	43080.975966375736	17232.390386550294	3	0.0	219.8008977876313	0.0	0.0	12661.079544329994;	%DE1 4 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677762;	%DE1 4 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638297	0.0	0.0	1587.2321081966015;	%DE1 4 biomass
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.53438824814;	%DE1 4 coal
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	1802.608829978534;	%DE1 4 offwind
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%DE1 4 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 4 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%DE1 4 solar
	2	38048.816537467705	15219.526614987082	3	0.0	194.12661498708013	0.0	0.0	12661.079544329994;	%DE1 5 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 5 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%DE1 5 biomass
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.53438824814;	%DE1 5 coal
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1822.8293471351842;	%DE1 5 offwind
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.0546488348855;	%DE1 5 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 5 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%DE1 5 solar
	2	46327.61959701656	18531.047838806622	3	0.0	236.3654061072273	0.0	0.0	12661.079544329994;	%DE1 6 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 6 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966018;	%DE1 6 biomass
	2	0.0	0.0	3	0.0	0.07500000000000001	0.0	0.0	2084.054648834885;	%DE1 6 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 6 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%DE1 6 solar
	2	49981.724567275276	19992.68982691011	3	0.0	255.00879881262898	0.0	0.0	12661.079544329994;	%DE1 7 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 7 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638297	0.0	0.0	1587.2321081966015;	%DE1 7 biomass
	2	31501.302083333325	12600.52083333333	3	0.0	140.98484848484847	0.0	0.0	54933.534388248125;	%DE1 7 coal
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%DE1 7 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 7 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%DE1 7 solar
	2	43883.103337218665	17553.241334887465	3	0.0	223.89338437356457	0.0	0.0	12661.079544329994;	%DE1 8 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 8 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638297	0.0	0.0	1587.2321081966015;	%DE1 8 biomass
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%DE1 8 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433773;	%DE1 8 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%DE1 8 solar
	2	42701.13611622977	17080.45444649191	3	0.0	217.86293936851928	0.0	0.0	12661.07954432999;	%DE1 9 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DE1 9 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%DE1 9 biomass
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.53438824814;	%DE1 9 coal
	2	0.0	0.0	3	0.0	688.7615283267457	0.0	0.0	1080.7878826109675;	%DE1 9 oil
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%DE1 9 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%DE1 9 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%DE1 9 solar
	2	42966.651463552516	17186.660585421007	3	0.0	219.217609507921	0.0	0.0	12661.079544329994;	%DK1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DK1 0 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%DK1 0 biomass
	2	31501.302083333325	12600.52083333333	3	0.0	140.98484848484847	0.0	0.0	54933.53438824814;	%DK1 0 coal
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1988.000311212762;	%DK1 0 offwind
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%DK1 0 onwind
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%DK1 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%DK2 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%DK2 0 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%DK2 0 biomass
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1941.035120110077;	%DK2 0 offwind
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%DK2 0 onwind
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%DK2 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%EE6 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%EE6 0 OCGT
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1970.471843658362;	%EE6 0 offwind
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%EE6 0 onwind
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%EE6 0 solar
	2	44068.63932583357	17627.455730333426	3	0.0	224.8399965603753	0.0	0.0	12661.079544329994;	%ES1 0 CCGT
	2	52453.9024390244	20981.560975609762	3	0.0	267.62195121951225	0.0	0.0	5765.627225677763;	%ES1 0 OCGT
	2	31501.30208333334	12600.520833333336	3	0.0	140.9848484848485	0.0	0.0	54933.53438824815;	%ES1 0 coal
	2	71117.42424242424	28446.969696969696	3	0.0	56.89393939393939	0.0	0.0	403409.0278361638;	%ES1 0 nuclear
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1940.7318869156434;	%ES1 0 offwind
	2	0.0	0.0	3	0.0	744.2857142857143	0.0	0.0	1080.7878826109675;	%ES1 0 oil
	2	0.0	0.0	3	0.0	0.07500000000000001	0.0	0.0	2084.0546488348855;	%ES1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%ES1 0 ror
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%ES1 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%ES4 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%ES4 0 OCGT
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1912.1219091942928;	%ES4 0 offwind
	2	0.0	0.0	3	0.0	744.2857142857143	0.0	0.0	1080.7878826109675;	%ES4 0 oil
	2	0.0	0.0	3	0.0	0.07500000000000001	0.0	0.0	2084.0546488348855;	%ES4 0 onwind
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594318;	%ES4 0 solar
	2	34587.48410845466	13834.993643381862	3	0.0	176.4667556553809	0.0	0.0	12661.079544329994;	%FI2 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%FI2 0 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%FI2 0 biomass
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.53438824814;	%FI2 0 coal
	2	71117.42424242424	28446.969696969696	3	0.0	56.89393939393939	0.0	0.0	403409.0278361638;	%FI2 0 nuclear
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1957.3962607266833;	%FI2 0 offwind
	2	0.0	0.0	3	0.0	0.07500000000000001	0.0	0.0	2084.0546488348855;	%FI2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%FI2 0 ror
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%FI2 0 solar
	2	38548.36201051844	15419.344804207374	3	0.0	196.67531638019608	0.0	0.0	12661.079544329994;	%FR1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677762;	%FR1 0 OCGT
	2	380.4574468085108	152.18297872340432	3	0.0	74.468085106383	0.0	0.0	1587.2321081966018;	%FR1 0 biomass
	2	71117.42424242424	28446.969696969696	3	0.0	56.89393939393939	0.0	0.0	403409.0278361638;	%FR1 0 nuclear
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	1778.536968097026;	%FR1 0 offwind
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%FR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%FR1 0 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%FR1 0 solar
	2	49086.07256263956	19634.429025055822	3	0.0	250.43914572775282	0.0	0.0	12661.079544329994;	%FR1 1 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%FR1 1 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%FR1 1 biomass
	2	71117.42424242424	28446.969696969696	3	0.0	56.89393939393939	0.0	0.0	403409.0278361638;	%FR1 1 nuclear
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1902.4105643792177;	%FR1 1 offwind
	2	0.0	0.0	3	0.0	0.07500000000000001	0.0	0.0	2084.0546488348855;	%FR1 1 onwind
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%FR1 1 solar
	2	37820.30119991865	15128.12047996746	3	0.0	192.9607204077482	0.0	0.0	12661.079544329994;	%FR1 2 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%FR1 2 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%FR1 2 biomass
	2	71117.42424242424	28446.969696969696	3	0.0	56.89393939393939	0.0	0.0	403409.0278361638;	%FR1 2 nuclear
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1893.7823751320204;	%FR1 2 offwind
	2	0.0	0.0	3	0.0	744.2857142857143	0.0	0.0	1080.7878826109675;	%FR1 2 oil
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%FR1 2 onwind
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%FR1 2 solar
	2	38375.981851179684	15350.392740471874	3	0.0	195.79582577132493	0.0	0.0	12661.079544329994;	%FR1 3 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%FR1 3 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638297	0.0	0.0	1587.2321081966015;	%FR1 3 biomass
	2	71117.42424242424	28446.969696969696	3	0.0	56.89393939393939	0.0	0.0	403409.0278361638;	%FR1 3 nuclear
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1900.8140632548198;	%FR1 3 offwind
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%FR1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%FR1 3 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%FR1 3 solar
	2	38168.2676487487	15267.307059499479	3	0.0	194.7360594323913	0.0	0.0	12661.079544329994;	%GB0 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677762;	%GB0 0 OCGT
	2	380.4574468085108	152.18297872340432	3	0.0	74.468085106383	0.0	0.0	1587.2321081966015;	%GB0 0 biomass
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.53438824814;	%GB0 0 coal
	2	71117.42424242424	28446.969696969696	3	0.0	56.89393939393939	0.0	0.0	403409.0278361638;	%GB0 0 nuclear
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1983.143586963636;	%GB0 0 offwind
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%GB0 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%GB0 0 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%GB0 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%GB5 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%GB5 0 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%GB5 0 biomass
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2067.440061156044;	%GB5 0 offwind
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%GB5 0 onwind
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%GB5 0 solar
	2	39958.813833305496	15983.5255333222	3	0.0	203.87149914951783	0.0	0.0	12661.079544329994;	%GR1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677762;	%GR1 0 OCGT
	2	16895.83333333333	6758.333333333332	3	0.0	61.43939393939394	0.0	0.0	54933.53438824814;	%GR1 0 lignite
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2030.657531423866;	%GR1 0 offwind
	2	0.0	0.0	3	0.0	744.2857142857143	0.0	0.0	1080.7878826109675;	%GR1 0 oil
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%GR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433773;	%GR1 0 ror
	2	0.0	0.0	3	0.0	0.04999999999999999	0.0	0.0	568.9828737594319;	%GR1 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%HR1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%HR1 0 OCGT
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1911.0480434262672;	%HR1 0 offwind
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%HR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%HR1 0 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%HR1 0 solar
	2	37935.647536756485	15174.259014702595	3	0.0	193.54922212630862	0.0	0.0	12661.079544329994;	%HU1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677762;	%HU1 0 OCGT
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.53438824814;	%HU1 0 coal
	2	71117.42424242424	28446.969696969696	3	0.0	56.89393939393939	0.0	0.0	403409.0278361638;	%HU1 0 nuclear
	2	0.0	0.0	3	0.0	744.2857142857143	0.0	0.0	1080.7878826109675;	%HU1 0 oil
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%HU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%HU1 0 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%HU1 0 solar
	2	45433.48027027122	18173.392108108488	3	0.0	231.80347076668988	0.0	0.0	12661.07954432999;	%IE5 0 CCGT
	2	52453.9024390244	20981.560975609762	3	0.0	267.62195121951225	0.0	0.0	5765.627225677763;	%IE5 0 OCGT
	2	16895.833333333336	6758.333333333334	3	0.0	61.439393939393945	0.0	0.0	54933.53438824815;	%IE5 0 lignite
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1989.3854958663828;	%IE5 0 offwind
	2	0.0	0.0	3	0.0	744.2857142857143	0.0	0.0	1080.7878826109675;	%IE5 0 oil
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.0546488348855;	%IE5 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%IE5 0 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%IE5 0 solar
	2	45755.06775881615	18302.02710352646	3	0.0	233.4442232592661	0.0	0.0	12661.079544329994;	%IT1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677762;	%IT1 0 OCGT
	2	380.4574468085107	152.1829787234043	3	0.0	74.468085106383	0.0	0.0	1587.2321081966015;	%IT1 0 biomass
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	11263.955333617514;	%IT1 0 geothermal
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1902.5855919158196;	%IT1 0 offwind
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%IT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%IT1 0 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%IT1 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%IT3 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%IT3 0 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%IT3 0 biomass
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	1795.9387095377908;	%IT3 0 offwind
	2	0.0	0.0	3	0.0	744.2857142857143	0.0	0.0	1080.7878826109675;	%IT3 0 oil
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%IT3 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%IT3 0 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%IT3 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%LT6 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%LT6 0 OCGT
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1900.9308496047497;	%LT6 0 offwind
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%LT6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%LT6 0 ror
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%LT6 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%LU1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%LU1 0 OCGT
	2	380.45744680851067	152.18297872340426	3	0.0	74.46808510638299	0.0	0.0	1587.2321081966015;	%LU1 0 biomass
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%LU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%LU1 0 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%LU1 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%LV6 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%LV6 0 OCGT
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1928.595235297576;	%LV6 0 offwind
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%LV6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%LV6 0 ror
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%LV6 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%ME1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%ME1 0 OCGT
	2	16895.83333333333	6758.333333333332	3	0.0	61.43939393939394	0.0	0.0	54933.53438824814;	%ME1 0 lignite
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	1833.0348243250828;	%ME1 0 offwind
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%ME1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%ME1 0 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%ME1 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%MK1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%MK1 0 OCGT
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%MK1 0 onwind
	2	0.0	0.0	3	0.0	0.04999999999999999	0.0	0.0	568.9828737594318;	%MK1 0 solar
	2	37692.237415618445	15076.894966247379	3	0.0	192.30733375315532	0.0	0.0	12661.079544329994;	%NL1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%NL1 0 OCGT
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.53438824814;	%NL1 0 coal
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1849.9348579931425;	%NL1 0 offwind
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%NL1 0 onwind
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%NL1 0 solar
	2	50012.371504426446	20004.94860177058	3	0.0	255.16516073686958	0.0	0.0	12661.079544329994;	%NL1 1 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%NL1 1 OCGT
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.534388248125;	%NL1 1 coal
	2	71117.42424242424	28446.969696969696	3	0.0	56.89393939393939	0.0	0.0	403409.0278361638;	%NL1 1 nuclear
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2020.1482418795495;	%NL1 1 offwind
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%NL1 1 onwind
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%NL1 1 solar
	2	38078.06896551726	15231.227586206904	3	0.0	194.2758620689656	0.0	0.0	12661.079544329994;	%NL1 2 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%NL1 2 OCGT
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.53438824814;	%NL1 2 coal
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2006.125782665899;	%NL1 2 offwind
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%NL1 2 onwind
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%NL1 2 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%NO2 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677762;	%NO2 0 OCGT
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2032.531242592368;	%NO2 0 offwind
	2	0.0	0.0	3	0.0	0.07500000000000001	0.0	0.0	2084.054648834885;	%NO2 0 onwind
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%NO2 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.07954432999;	%PL1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%PL1 0 OCGT
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.53438824814;	%PL1 0 coal
	2	16895.83333333333	6758.333333333332	3	0.0	61.43939393939394	0.0	0.0	54933.53438824814;	%PL1 0 lignite
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1924.9822653062547;	%PL1 0 offwind
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%PL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%PL1 0 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%PL1 0 solar
	2	38078.06896551726	15231.227586206904	3	0.0	194.2758620689656	0.0	0.0	12661.079544329994;	%PL1 1 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%PL1 1 OCGT
	2	31501.30208333334	12600.520833333336	3	0.0	140.9848484848485	0.0	0.0	54933.53438824814;	%PL1 1 coal
	2	16895.83333333333	6758.333333333332	3	0.0	61.43939393939394	0.0	0.0	54933.53438824814;	%PL1 1 lignite
	2	0.0	0.0	3	0.0	744.2857142857143	0.0	0.0	1080.7878826109675;	%PL1 1 oil
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%PL1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%PL1 1 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%PL1 1 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%PL1 2 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%PL1 2 OCGT
	2	16895.83333333333	6758.333333333332	3	0.0	61.43939393939394	0.0	0.0	54933.53438824814;	%PL1 2 lignite
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1912.9020851332366;	%PL1 2 offwind
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%PL1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%PL1 2 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%PL1 2 solar
	2	38168.771256053886	15267.508502421553	3	0.0	194.73862885741778	0.0	0.0	12661.079544329994;	%PT1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%PT1 0 OCGT
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1794.1992039158467;	%PT1 0 offwind
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%PT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%PT1 0 ror
	2	0.0	0.0	3	0.0	0.04999999999999999	0.0	0.0	568.9828737594318;	%PT1 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.07954432999;	%RO1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%RO1 0 OCGT
	2	16895.83333333333	6758.333333333332	3	0.0	61.43939393939394	0.0	0.0	54933.53438824814;	%RO1 0 lignite
	2	71117.42424242424	28446.969696969696	3	0.0	56.89393939393939	0.0	0.0	403409.0278361638;	%RO1 0 nuclear
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	1917.0680649767053;	%RO1 0 offwind
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%RO1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%RO1 0 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%RO1 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%RS1 0 CCGT
	2	52453.9024390244	20981.560975609762	3	0.0	267.62195121951225	0.0	0.0	5765.627225677763;	%RS1 0 OCGT
	2	16895.83333333333	6758.333333333331	3	0.0	61.43939393939392	0.0	0.0	54933.534388248125;	%RS1 0 lignite
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%RS1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%RS1 0 ror
	2	0.0	0.0	3	0.0	0.04999999999999999	0.0	0.0	568.9828737594319;	%RS1 0 solar
	2	38078.06896551725	15231.2275862069	3	0.0	194.27586206896558	0.0	0.0	12661.079544329994;	%SE2 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%SE2 0 OCGT
	2	71117.42424242424	28446.969696969696	3	0.0	56.89393939393939	0.0	0.0	403409.0278361638;	%SE2 0 nuclear
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2010.930534898674;	%SE2 0 offwind
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%SE2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%SE2 0 ror
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%SE2 0 solar
	2	76878.81979977754	30751.52791991102	3	0.0	392.23887652947724	0.0	0.0	12661.079544329994;	%SI1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%SI1 0 OCGT
	2	16895.83333333333	6758.333333333332	3	0.0	61.43939393939394	0.0	0.0	54933.53438824814;	%SI1 0 lignite
	2	71117.42424242424	28446.969696969696	3	0.0	56.89393939393939	0.0	0.0	403409.0278361638;	%SI1 0 nuclear
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	1815.3179968945683;	%SI1 0 offwind
	2	0.0	0.0	3	0.0	0.07499999999999998	0.0	0.0	2084.054648834885;	%SI1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433772;	%SI1 0 ror
	2	0.0	0.0	3	0.0	0.05000000000000001	0.0	0.0	568.9828737594319;	%SI1 0 solar
	2	76498.0943667671	30599.237746706836	3	0.0	390.29639983044433	0.0	0.0	12661.079544329994;	%SK1 0 CCGT
	2	52453.902439024394	20981.56097560976	3	0.0	267.6219512195122	0.0	0.0	5765.627225677763;	%SK1 0 OCGT
	2	31501.30208333333	12600.520833333332	3	0.0	140.98484848484847	0.0	0.0	54933.53438824814;	%SK1 0 coal
	2	16895.83333333333	6758.333333333332	3	0.0	61.43939393939394	0.0	0.0	54933.53438824814;	%SK1 0 lignite
	2	71117.42424242424	28446.969696969696	3	0.0	56.89393939393939	0.0	0.0	403409.0278361638;	%SK1 0 nuclear
	2	0.0	0.0	3	0.0	0.075	0.0	0.0	2084.054648834885;	%SK1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	4439.295575433773;	%SK1 0 ror
	2	0.0	0.0	3	0.0	0.05	0.0	0.0	568.9828737594319;	%SK1 0 solar
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%AL1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%AT1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%AT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%AT1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%AT1 1 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%AT1 2 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%AT1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%AT1 2 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%BA1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%BA1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%BA1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%BE1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%BE1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975249;	%BE1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%BG1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%BG1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%BG1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975253;	%CH1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975253;	%CH1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975249;	%CH1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%CH1 1 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%CH1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975253;	%CH1 1 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%CH1 2 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%CH1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975253;	%CH1 2 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%CZ1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%CZ1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%CZ1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%CZ1 1 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%CZ1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%CZ1 1 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%CZ1 2 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%CZ1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%CZ1 2 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 1 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%DE1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975253;	%DE1 10 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975253;	%DE1 10 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 11 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%DE1 11 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 12 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%DE1 12 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 13 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%DE1 13 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 14 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%DE1 14 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 15 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 17 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%DE1 17 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 19 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%DE1 19 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 23 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%DE1 23 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 26 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%DE1 26 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 27 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%DE1 27 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 28 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%DE1 28 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 3 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%DE1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 3 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 5 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%DE1 5 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 6 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%DE1 6 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 8 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%DE1 8 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%DE1 9 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%DE1 9 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%ES1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%ES1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%ES1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%FI2 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%FR1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%FR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975249;	%FR1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%FR1 2 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%FR1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%FR1 3 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%FR1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%FR1 3 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%GB0 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%GB0 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%GB0 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%GR1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%GR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%GR1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%HR1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%HR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%HR1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%HU1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%IE5 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%IE5 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%IE5 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%IT1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%IT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%IT1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%IT3 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%IT3 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%IT3 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%LT6 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%LT6 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%LU1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%LU1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%ME1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%ME1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%ME1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%NO2 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%NO2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%NO2 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%PL1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%PL1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%PL1 1 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%PL1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%PL1 1 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%PL1 2 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%PL1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%PL1 2 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%PT1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%PT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%PT1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975249;	%RO1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%RS1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%RS1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%RS1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%SE2 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%SE2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975249;	%SE2 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%SI1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%SI1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%SI1 0 hydro
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%SK1 0 PHS
	2	0.0	0.0	3	0.0	0.03767205336742073	0.0	0.0	101.22443870975252;	%SK1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.05022940448989431	0.0	0.0	101.22443870975252;	%SK1 0 hydro
];
%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	57	0.009848253769131014	0.08075568090687432	2.055105533175459e-05	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - GR1 0
	1	66	0.0030025768781929826	0.02462113040118246	1.0418231424248789e-05	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - ME1 0
	3	59	0.002477539458821819	0.020315823562338915	3.438590316494782e-05	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 1 - HU1 0
	38	72	0.0032653759936150752	0.026776083147643612	2.7256374296166365e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 30 - PL1 0
	39	40	0.000510232763517388	0.004183908660842581	3.833061089139918e-05	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 4 - DE1 5
	41	44	0.0010729514221203666	0.008798201661387006	2.867910413048456e-05	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 6 - DE1 9
	41	51	0.002650536217296792	0.021734396981833697	5.9849630466145486e-05	5585.86385440963	5585.86385440963	5585.86385440963	0	0	1	-60	60;	%DE1 6 - FR1 0
	46	78	0.008840156449238027	0.07248928288375181	7.378954628448345e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DK2 0 - SE2 0
	47	65	0.003946355190980939	0.0323601125660437	2.5984323908562167e-05	3016.3664813811993	3016.3664813811993	3016.3664813811993	0	0	1	-60	60;	%EE6 0 - LV6 0
	48	54	0.00605164379426094	0.049623479112939704	8.399108912564838e-05	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%ES1 0 - FR1 3
	48	75	0.0012062259975185962	0.00989105317965249	0.00019796854473826301	15059.488951488362	15059.488951488362	15059.488951488362	0	0	1	-60	60;	%ES1 0 - PT1 0
	50	78	0.00638205563753237	0.052332856227765435	5.3271567371009e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%FI2 0 - SE2 0
	51	53	0.0010728816871519685	0.00879762983464614	0.00027873483613986795	18947.250194157463	18947.250194157463	18947.250194157463	0	0	1	-60	60;	%FR1 0 - FR1 2
	3	79	0.002732883531958773	0.02240964496206194	2.2811613915380008e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%AT1 1 - SI1 0
	51	54	0.0013647431152118486	0.011190893544737159	0.0001136007241690709	10724.858600466488	10724.858600466488	10724.858600466488	0	0	1	-60	60;	%FR1 0 - FR1 3
	51	61	0.004080374307837533	0.033459069324267766	9.213565651130483e-05	5585.86385440963	5585.86385440963	5585.86385440963	0	0	1	-60	60;	%FR1 0 - IT1 0
	52	53	0.00107621333540302	0.008824949350304763	0.00016630357252063908	14612.619843135592	14612.619843135592	14612.619843135592	0	0	1	-60	60;	%FR1 1 - FR1 2
	52	54	0.0019497586304826717	0.01598802076995791	0.00012073390474050234	9250.190542902346	9250.190542902346	9250.190542902346	0	0	1	-60	60;	%FR1 1 - FR1 3
	53	54	0.0025923858038513696	0.021257563591581232	0.0001513559344758329	8982.069077890685	8982.069077890685	8982.069077890685	0	0	1	-60	60;	%FR1 2 - FR1 3
	56	60	0.010361795849826232	0.08496672596857512	7.2474978884987885e-06	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%GB5 0 - IE5 0
	57	67	0.004004202725752439	0.03283446235117	3.342342458088874e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%GR1 0 - MK1 0
	58	59	0.001988073686819386	0.016302204231918964	6.637848828712408e-05	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%HR1 0 - HU1 0
	58	77	0.009775397280548185	0.08015825770049513	2.0399020487482383e-05	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HR1 0 - RS1 0
	58	79	0.001061017767836014	0.008700345696255314	2.8360127421173892e-05	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%HR1 0 - SI1 0
	4	29	0.002639158226999958	0.021641097461399656	1.1537149275816151e-05	2457.780095940237	2457.780095940237	2457.780095940237	0	0	1	-60	60;	%AT1 2 - DE1 22
	59	76	0.006636093665607568	0.054415968057982045	5.539204464291175e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - RO1 0
	59	77	0.009655208499685108	0.07917270969741788	2.0148213964450305e-05	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HU1 0 - RS1 0
	59	80	0.0020794721545383987	0.017051671667214868	1.7357532943642834e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - SK1 0
	61	79	0.007514020690225535	0.06161496965984938	2.607187414447671e-05	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%IT1 0 - SI1 0
	63	65	0.002102615191994796	0.017241444574357327	2.4612318201292353e-05	4021.8219751749325	4021.8219751749325	4021.8219751749325	0	0	1	-60	60;	%LT6 0 - LV6 0
	66	77	0.003126505250815498	0.025637343056687086	1.6265573015727845e-05	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%ME1 0 - RS1 0
	67	77	0.003785008600601789	0.03103707052493467	3.1593792363861075e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%MK1 0 - RS1 0
	68	69	0.0004899152511401901	0.004017305059349559	2.5558529639059286e-05	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%NL1 0 - NL1 1
	68	70	0.0011147204529037096	0.00914070771381042	2.319723200733621e-05	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%NL1 0 - NL1 2
	71	78	0.0024786328048168375	0.02032478899949807	9.516891246805635e-05	7283.966466150157	7283.966466150157	7283.966466150157	0	0	1	-60	60;	%NO2 0 - SE2 0
	4	61	0.04037786281789155	0.33109847510671064	7.0605153719485375e-06	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%AT1 2 - IT1 0
	72	73	0.0014842608790906601	0.012170939208543414	8.665827903660599e-05	8982.069077890685	8982.069077890685	8982.069077890685	0	0	1	-60	60;	%PL1 0 - PL1 1
	72	74	0.0006013427569849779	0.004931010607276819	0.00011514167846612092	16266.03554404084	16266.03554404084	16266.03554404084	0	0	1	-60	60;	%PL1 0 - PL1 2
	73	74	0.0013940295717832655	0.011431042488622778	7.739124508185759e-05	8758.6345237143	8758.6345237143	8758.6345237143	0	0	1	-60	60;	%PL1 1 - PL1 2
	73	80	0.0035759004379597088	0.02932238359126961	2.9848348543455497e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%PL1 1 - SK1 0
	76	77	0.003324374066655655	0.027259867346576365	6.243488164499935e-05	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%RO1 0 - RS1 0
	4	79	0.01536441857577189	0.12598823232132947	2.6866383202238474e-06	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%AT1 2 - SI1 0
	5	58	0.0018083930284160529	0.014828822833011634	3.763249569104315e-05	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%BA1 0 - HR1 0
	5	66	0.0022858595658064302	0.018744048439612727	1.1892132809188925e-05	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%BA1 0 - ME1 0
	5	77	0.004149698224123457	0.03402752543781235	1.439847111116458e-05	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%BA1 0 - RS1 0
	6	53	0.0009524083278878751	0.007809748288680577	6.18589594712856e-05	9473.625097078731	9473.625097078731	9473.625097078731	0	0	1	-60	60;	%BE1 0 - FR1 2
	6	64	0.007463517643991826	0.06120084468073299	5.220314041075356e-06	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%BE1 0 - LU1 0
	1	67	0.003649247216798554	0.02992382717774814	7.615145103871138e-06	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - MK1 0
	6	68	0.002155539104924096	0.01767542066037759	1.799247032155414e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%BE1 0 - NL1 0
	6	69	0.0016901942489662449	0.013859592841523207	1.4108196781360417e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%BE1 0 - NL1 1
	7	57	0.011809656492733411	0.09683918324041399	2.4644054643668527e-05	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - GR1 0
	7	67	0.0074365203689532805	0.0609794670254169	1.5518318796486916e-05	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - MK1 0
	7	76	0.0020229105724174743	0.016587866693823287	6.754163420971416e-05	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BG1 0 - RO1 0
	7	77	0.009266320797298841	0.07598383053785052	1.9336694188768876e-05	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - RS1 0
	8	9	0.0005507207166349191	0.004515909876406337	3.782266319002479e-05	9741.746562090395	9741.746562090395	9741.746562090395	0	0	1	-60	60;	%CH1 0 - CH1 1
	8	10	0.00016477627771016023	0.001351165477223314	7.046933800368371e-05	24309.679494390708	24309.679494390708	24309.679494390708	0	0	1	-60	60;	%CH1 0 - CH1 2
	8	41	0.00011519209038080163	0.0009445751411225734	6.153717035987137e-05	27169.64178784844	27169.64178784844	27169.64178784844	0	0	1	-60	60;	%CH1 0 - DE1 6
	8	51	0.003621512378457632	0.029696401503352583	3.022907533418856e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CH1 0 - FR1 0
	1	77	0.005794692518950292	0.047516478655392394	2.010621214505574e-05	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - RS1 0
	8	61	0.04389408591963397	0.3599315045409986	7.675365825352236e-06	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%CH1 0 - IT1 0
	9	51	0.0010930238930680926	0.008962795923158358	3.1850338235695625e-05	6345.541338609339	6345.541338609339	6345.541338609339	0	0	1	-60	60;	%CH1 1 - FR1 0
	9	61	0.021717856717505243	0.17808642508354303	1.519042866545939e-05	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%CH1 1 - IT1 0
	10	61	0.0026251972251174534	0.02152661724596312	8.765098819734068e-05	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%CH1 2 - IT1 0
	11	13	0.000634489722408341	0.005202815723748396	4.12101331688749e-05	9473.625097078731	9473.625097078731	9473.625097078731	0	0	1	-60	60;	%CZ1 0 - CZ1 2
	11	73	0.002227559871851336	0.018265990949180952	3.091642305629665e-05	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%CZ1 0 - PL1 1
	11	80	0.0028768190706138018	0.023589916379033175	9.981881583456518e-06	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%CZ1 0 - SK1 0
	12	13	0.000531914327083239	0.00436169748208256	5.687052017609612e-05	12154.839747195354	12154.839747195354	12154.839747195354	0	0	1	-60	60;	%CZ1 1 - CZ1 2
	12	19	0.001998955010071349	0.016391431082585062	1.668544941294266e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CZ1 1 - DE1 13
	12	33	0.0018858294110831015	0.01546380117088143	1.574118030747646e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CZ1 1 - DE1 26
	2	4	0.011142543399622241	0.09136885587690238	7.793587224807424e-06	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%AT1 0 - AT1 2
	13	80	0.002863658689152377	0.023482001251049496	3.132329669023371e-05	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%CZ1 2 - SK1 0
	14	25	0.0005051446904236339	0.004142186461473798	2.2101512403797233e-05	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 0 - DE1 19
	14	34	0.0013121269161922276	0.010759440712776269	2.464298152767577e-05	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 0 - DE1 27
	14	35	0.0006718564668294158	0.0055092230280012104	2.243217487849409e-05	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 0 - DE1 28
	14	36	0.001009691948924141	0.008279473981177957	1.8962967483501684e-05	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 0 - DE1 29
	14	44	0.0002887391444232344	0.0023676609842705216	3.4609740670630006e-05	12869.830320559788	12869.830320559788	12869.830320559788	0	0	1	-60	60;	%DE1 0 - DE1 9
	15	17	0.0012915441538759334	0.010590662061782654	1.0780630147003422e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 1 - DE1 11
	15	19	0.00465747787392596	0.03819131856619288	3.2576458314968927e-06	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 1 - DE1 13
	15	20	0.0012468716567753148	0.010224347585557582	1.7305398667346725e-05	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 1 - DE1 14
	15	22	0.0019572215977576688	0.016049217101612882	2.7164383636030654e-05	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 1 - DE1 16
	2	10	0.0007326169992604624	0.0060074593939357926	2.446086844102805e-05	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%AT1 0 - CH1 2
	15	42	0.0006219923471381345	0.005100337246532703	4.672641261063871e-05	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 1 - DE1 7
	16	26	0.00017790560506357662	0.0014588259615213285	3.830645340906521e-05	17249.14758241694	17249.14758241694	17249.14758241694	0	0	1	-60	60;	%DE1 10 - DE1 2
	16	27	0.0005348352218262043	0.004385648818974876	4.017884041297315e-05	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 10 - DE1 20
	16	28	0.0013353909906076988	0.010950206122983131	1.1146623464771646e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 10 - DE1 21
	16	35	0.0007391173423038872	0.006060762206891875	1.9755995273942813e-05	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 10 - DE1 28
	17	28	0.005243059850527828	0.04299309077432819	3.6672277418600615e-06	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 11 - DE1 21
	17	34	0.0008859347874295713	0.007264665256922485	2.9579895504090602e-05	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 11 - DE1 27
	17	40	0.00202520713078947	0.016606698472473657	1.6904578122702386e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 11 - DE1 5
	18	26	0.0018182629539204328	0.014909756222147548	1.5177197277683697e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 12 - DE1 2
	18	36	0.00031243146660446834	0.0025619380261566404	1.2895431566229906e-05	7552.087931161819	7552.087931161819	7552.087931161819	0	0	1	-60	60;	%DE1 12 - DE1 29
	2	21	0.00042604213625309145	0.0034935455172753495	3.200589322308622e-05	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%AT1 0 - DE1 15
	18	64	0.0005255986178347835	0.004309908666245225	4.503429508745543e-06	3440.892134316332	3440.892134316332	3440.892134316332	0	0	1	-60	60;	%DE1 12 - LU1 0
	19	20	0.0003449140046307893	0.002828294837972472	3.115290496321431e-05	11171.727708819259	11171.727708819259	11171.727708819259	0	0	1	-60	60;	%DE1 13 - DE1 14
	19	30	0.0005287825566012444	0.004336016964130204	3.9724141357595986e-05	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 13 - DE1 23
	20	24	0.0012604416379726603	0.010335621431375815	1.0521014771417364e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 14 - DE1 18
	20	33	0.0016221768237736083	0.013301849954943589	1.3540449482630645e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 14 - DE1 26
	20	43	0.0008689379192088059	0.007125290937512208	1.6319473998674204e-05	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 14 - DE1 8
	21	23	0.0004117871530302271	0.0033766546548478623	3.09350050829121e-05	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 15 - DE1 17
	21	31	0.0004085824477143221	0.0033503760712574413	4.1778292241730285e-05	11886.718282183692	11886.718282183692	11886.718282183692	0	0	1	-60	60;	%DE1 15 - DE1 24
	22	38	0.0010310273498359748	0.008454424268654993	2.1455586086855507e-05	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%DE1 16 - DE1 30
	22	40	0.0015842456224638242	0.012990814104203358	1.3223834482574213e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 16 - DE1 5
	2	37	0.001865398107548837	0.015296264481900463	1.5570638459438928e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%AT1 0 - DE1 3
	23	25	0.0008727940639613091	0.007156911324482735	2.9141148507636023e-05	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 17 - DE1 19
	23	41	0.0008774579620386702	0.007195155288717096	2.929686834133883e-05	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 17 - DE1 6
	23	44	0.0002395409350720577	0.0019642356675908736	3.199150063377277e-05	13584.82089392422	13584.82089392422	13584.82089392422	0	0	1	-60	60;	%DE1 17 - DE1 9
	24	34	0.001063201323595739	0.008718250853485057	8.874632901316362e-06	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 18 - DE1 27
	25	34	0.001906254968102028	0.015631290738436634	1.591167418885617e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 19 - DE1 27
	25	43	0.0004111150147494162	0.0033711431209452135	2.6701936859181955e-05	9473.625097078733	9473.625097078733	9473.625097078733	0	0	1	-60	60;	%DE1 19 - DE1 8
	26	27	0.0022608402690297673	0.01853889020604409	1.8871428196021978e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 2 - DE1 20
	26	35	0.00023772381581295372	0.0019493352896662204	5.551783262518328e-05	17964.13815578137	17964.13815578137	17964.13815578137	0	0	1	-60	60;	%DE1 2 - DE1 28
	26	68	0.0007377846339906737	0.006049833998723524	2.463340720741565e-05	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 2 - NL1 0
	27	28	0.000654694841269729	0.005368497698411779	2.185917661954919e-05	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 20 - DE1 21
	3	4	0.0007068548971005748	0.005796210156224713	5.8838346424348566e-05	10724.858600466488	10724.858600466488	10724.858600466488	0	0	1	-60	60;	%AT1 1 - AT1 2
	27	39	0.0006135079820246051	0.005030765452601762	2.0484015592012154e-05	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 20 - DE1 4
	27	68	0.0015649026883622623	0.012832202044570551	1.3062377347809596e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 20 - NL1 0
	27	70	0.0010748032682019822	0.008813386799256253	8.971475330907777e-06	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 20 - NL1 2
	28	34	0.0015993873537731356	0.013114976300939715	1.3350223816257553e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 21 - DE1 27
	28	39	0.00043942516585081557	0.0036032863599766885	3.9689227594132734e-05	11171.727708819259	11171.727708819259	11171.727708819259	0	0	1	-60	60;	%DE1 21 - DE1 4
	29	31	0.0044937390309271906	0.03684866005360296	3.1431196493468435e-06	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 22 - DE1 24
	29	33	0.0014729780917783917	0.012078420352582813	1.2295074833056857e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 22 - DE1 26
	29	37	0.0007764764146780624	0.006367106600360111	1.4582959702645223e-05	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 22 - DE1 3
	30	42	0.0004133325150540934	0.003389326623443565	5.5201952907690664e-05	13584.82089392422	13584.82089392422	13584.82089392422	0	0	1	-60	60;	%DE1 23 - DE1 7
	30	72	0.0019995918958107197	0.016396653545647902	1.669076555299211e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 23 - PL1 0
	3	13	0.0020752357864863794	0.017016933449188313	2.880230889742895e-05	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 1 - CZ1 2
	31	37	0.00039442274223368766	0.00323426648631624	1.316912222575618e-05	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 24 - DE1 3
	31	43	0.0008655157720223976	0.007097229330583658	2.3134520762695298e-05	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 24 - DE1 8
	32	39	0.004913763354614949	0.04029285950784258	3.4369032215348837e-06	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 25 - DE1 4
	32	40	0.0001268541937382233	0.0010402043886534314	5.626418899011206e-05	24756.548602743478	24756.548602743478	24756.548602743478	0	0	1	-60	60;	%DE1 25 - DE1 5
	32	45	0.0021677901538719436	0.017775879261749936	3.0086875931500113e-05	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 25 - DK1 0
	33	43	0.0035606765335182184	0.02919754757484939	2.4904945081245974e-06	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 26 - DE1 8
	34	35	0.0005202242639887616	0.004265838964707846	2.7139729247395572e-05	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%DE1 27 - DE1 28
	35	36	0.0019041909554727704	0.015614365834876718	1.5894445697899825e-05	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 28 - DE1 29
	36	53	0.0029907500968405563	0.024524150794092564	3.27134490449386e-05	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%DE1 29 - FR1 2
	38	42	0.00155703101237969	0.012767654301513458	2.1610117015843346e-05	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 30 - DE1 7
];
%% dcline data
%	fbus	tbus	status	Pf	Pt	Qf	Qt	Vf	Vt	Pmin	Pmax	QminF	QmaxF	QminT	QmaxT	loss0	loss1
mpc.dcline = [
	61	57	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IT1 0 - GR1 0
	49	48	1	0.0	0.0	0.0	0.0	1.0	1.0	-400.0	400.0	-400.0	400.0	-400.0	400.0	0.0	0.01;	%ES4 0 - ES1 0
	61	62	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - IT3 0
	61	66	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - ME1 0
	54	48	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%FR1 3 - ES1 0
	26	6	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%DE1 2 - BE1 0
	55	69	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - NL1 1
	55	53	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 2
	63	78	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%LT6 0 - SE2 0
	46	45	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DK1 0
	46	22	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DE1 16
	78	40	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%SE2 0 - DE1 5
	74	78	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%PL1 2 - SE2 0
	70	45	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 2 - DK1 0
	70	71	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 2 - NO2 0
	32	71	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%DE1 25 - NO2 0
	55	56	1	0.0	0.0	0.0	0.0	1.0	1.0	-2501.0	2501.0	-2501.0	2501.0	-2501.0	2501.0	0.0	0.01;	%GB0 0 - GB5 0
	55	56	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%GB0 0 - GB5 0
	55	60	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%GB0 0 - IE5 0
	78	45	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%SE2 0 - DK1 0
	78	45	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%SE2 0 - DK1 0
	50	47	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%FI2 0 - EE6 0
	50	47	1	0.0	0.0	0.0	0.0	1.0	1.0	-650.0	650.0	-650.0	650.0	-650.0	650.0	0.0	0.01;	%FI2 0 - EE6 0
	78	50	1	0.0	0.0	0.0	0.0	1.0	1.0	-800.0	800.0	-800.0	800.0	-800.0	800.0	0.0	0.01;	%SE2 0 - FI2 0
	78	50	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%SE2 0 - FI2 0
	48	54	1	0.0	0.0	0.0	0.0	1.0	1.0	-2200.0	2200.0	-2200.0	2200.0	-2200.0	2200.0	0.0	0.01;	%ES1 0 - FR1 3
	61	51	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - FR1 0
	52	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%FR1 1 - GB0 0
	55	6	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - BE1 0
	15	37	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%DE1 1 - DE1 3
	27	26	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%DE1 20 - DE1 2
	55	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - FR1 1
	55	45	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DK1 0
	61	10	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - CH1 2
	71	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%NO2 0 - GB0 0
	32	23	1	0.0	0.0	0.0	0.0	1.0	1.0	-4000.0	4000.0	-4000.0	4000.0	-4000.0	4000.0	0.0	0.01;	%DE1 25 - DE1 17
	55	53	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 2
	26	44	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DE1 2 - DE1 9
	55	53	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - FR1 2
	55	39	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DE1 4
	60	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IE5 0 - GB0 0
	60	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%IE5 0 - FR1 1
	73	63	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%PL1 1 - LT6 0
	61	62	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%IT1 0 - IT3 0
	22	78	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%DE1 16 - SE2 0
	45	71	1	0.0	0.0	0.0	0.0	1.0	1.0	-1140.0	1140.0	-1140.0	1140.0	-1140.0	1140.0	0.0	0.01;	%DK1 0 - NO2 0
	71	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-0.0	0.0	-0.0	0.0	-0.0	0.0	0.0	0.01;	%NO2 0 - GB0 0
];
