function mpc = mpc_000_020
%MPC_000_020	Extended MATPOWER case file generated from aggregated PyPSA generator and load data
%	Period: 0 	Weight: 27
%	Time step: 20

%%	MATPOWER Case Format : Version 2
mpc.version = '2';

%% system MVA base
mpc.baseMVA = 100;

%% Weight
mpc.weight = 27;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	2	674.1502150518014	0.0	0.0	0.0	1	1.0	0.0	230.0	1	1.1	0.9;	%AL1 0
	2	2	2822.690165502061	0.0	0.0	0.0	2	1.0	0.0	230.0	1	1.1	0.9;	%AT1 0
	3	2	834.1599597433188	0.0	0.0	0.0	3	1.0	0.0	230.0	1	1.1	0.9;	%AT1 1
	4	2	1584.9908619932435	0.0	0.0	0.0	4	1.0	0.0	230.0	1	1.1	0.9;	%AT1 2
	5	2	2327.0798173143467	0.0	0.0	0.0	5	1.0	0.0	230.0	1	1.1	0.9;	%AT1 3
	6	2	1694.6005985485692	0.0	0.0	0.0	6	1.0	0.0	230.0	1	1.1	0.9;	%BA1 0
	7	2	7187.440158209391	0.0	0.0	0.0	7	1.0	0.0	230.0	1	1.1	0.9;	%BE1 0
	8	2	3254.1794390137516	0.0	0.0	0.0	8	1.0	0.0	230.0	1	1.1	0.9;	%BE1 1
	9	2	5349.930690086497	0.0	0.0	0.0	9	1.0	0.0	230.0	1	1.1	0.9;	%BG1 0
	10	2	997.6901653902264	0.0	0.0	0.0	10	1.0	0.0	230.0	1	1.1	0.9;	%CH1 0
	11	2	952.9252778716987	0.0	0.0	0.0	11	1.0	0.0	230.0	1	1.1	0.9;	%CH1 1
	12	2	1776.8877475822117	0.0	0.0	0.0	12	1.0	0.0	230.0	1	1.1	0.9;	%CH1 2
	13	2	2305.324446112951	0.0	0.0	0.0	13	1.0	0.0	230.0	1	1.1	0.9;	%CH1 3
	14	2	1420.2095108371052	0.0	0.0	0.0	14	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 0
	15	2	3686.142422269051	0.0	0.0	0.0	15	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 1
	16	2	2408.632729416467	0.0	0.0	0.0	16	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 2
	17	2	3052.0260440590605	0.0	0.0	0.0	17	1.0	0.0	230.0	1	1.1	0.9;	%DE1 0
	18	2	2316.4750241557026	0.0	0.0	0.0	18	1.0	0.0	230.0	1	1.1	0.9;	%DE1 1
	19	2	888.4832681887982	0.0	0.0	0.0	19	1.0	0.0	230.0	1	1.1	0.9;	%DE1 10
	20	2	591.1790389974266	0.0	0.0	0.0	20	1.0	0.0	230.0	1	1.1	0.9;	%DE1 11
	21	2	3043.421916918074	0.0	0.0	0.0	21	1.0	0.0	230.0	1	1.1	0.9;	%DE1 12
	22	2	2380.4292591893627	0.0	0.0	0.0	22	1.0	0.0	230.0	1	1.1	0.9;	%DE1 13
	23	2	455.62653299811245	0.0	0.0	0.0	23	1.0	0.0	230.0	1	1.1	0.9;	%DE1 14
	24	2	2696.4582079294087	0.0	0.0	0.0	24	1.0	0.0	230.0	1	1.1	0.9;	%DE1 15
	25	2	1177.7889834661178	0.0	0.0	0.0	25	1.0	0.0	230.0	1	1.1	0.9;	%DE1 16
	26	2	1798.3827765296626	0.0	0.0	0.0	26	1.0	0.0	230.0	1	1.1	0.9;	%DE1 17
	27	2	1433.8828462858264	0.0	0.0	0.0	27	1.0	0.0	230.0	1	1.1	0.9;	%DE1 18
	28	2	2155.2158162420105	0.0	0.0	0.0	28	1.0	0.0	230.0	1	1.1	0.9;	%DE1 19
	29	2	2196.203763509898	0.0	0.0	0.0	29	1.0	0.0	230.0	1	1.1	0.9;	%DE1 2
	30	2	2831.5270634798667	0.0	0.0	0.0	30	1.0	0.0	230.0	1	1.1	0.9;	%DE1 20
	31	2	1623.0403192669914	0.0	0.0	0.0	31	1.0	0.0	230.0	1	1.1	0.9;	%DE1 21
	32	2	1736.1296737544053	0.0	0.0	0.0	32	1.0	0.0	230.0	1	1.1	0.9;	%DE1 22
	33	2	2762.877703307797	0.0	0.0	0.0	33	1.0	0.0	230.0	1	1.1	0.9;	%DE1 23
	34	2	428.74306480910957	0.0	0.0	0.0	34	1.0	0.0	230.0	1	1.1	0.9;	%DE1 24
	35	2	1380.0911978317145	0.0	0.0	0.0	35	1.0	0.0	230.0	1	1.1	0.9;	%DE1 25
	36	2	1762.1792531098527	0.0	0.0	0.0	36	1.0	0.0	230.0	1	1.1	0.9;	%DE1 26
	37	2	1182.4532712384366	0.0	0.0	0.0	37	1.0	0.0	230.0	1	1.1	0.9;	%DE1 27
	38	2	2908.1646223105813	0.0	0.0	0.0	38	1.0	0.0	230.0	1	1.1	0.9;	%DE1 28
	39	2	1805.8301241880804	0.0	0.0	0.0	39	1.0	0.0	230.0	1	1.1	0.9;	%DE1 29
	40	2	1700.735351925615	0.0	0.0	0.0	40	1.0	0.0	230.0	1	1.1	0.9;	%DE1 3
	41	2	787.3493237528743	0.0	0.0	0.0	41	1.0	0.0	230.0	1	1.1	0.9;	%DE1 30
	42	2	700.9876550622604	0.0	0.0	0.0	42	1.0	0.0	230.0	1	1.1	0.9;	%DE1 31
	43	2	890.2504190859441	0.0	0.0	0.0	43	1.0	0.0	230.0	1	1.1	0.9;	%DE1 32
	44	2	1611.8316321570978	0.0	0.0	0.0	44	1.0	0.0	230.0	1	1.1	0.9;	%DE1 33
	45	2	819.6983594831676	0.0	0.0	0.0	45	1.0	0.0	230.0	1	1.1	0.9;	%DE1 34
	46	2	1180.1257462950377	0.0	0.0	0.0	46	1.0	0.0	230.0	1	1.1	0.9;	%DE1 4
	47	2	2121.340138359598	0.0	0.0	0.0	47	1.0	0.0	230.0	1	1.1	0.9;	%DE1 5
	48	2	2330.7089028735545	0.0	0.0	0.0	48	1.0	0.0	230.0	1	1.1	0.9;	%DE1 6
	49	2	1635.677444391605	0.0	0.0	0.0	49	1.0	0.0	230.0	1	1.1	0.9;	%DE1 7
	50	2	3898.1688630486024	0.0	0.0	0.0	50	1.0	0.0	230.0	1	1.1	0.9;	%DE1 8
	51	2	1470.2110016012282	0.0	0.0	0.0	51	1.0	0.0	230.0	1	1.1	0.9;	%DE1 9
	52	2	2294.5852404524076	0.0	0.0	0.0	52	1.0	0.0	230.0	1	1.1	0.9;	%DK1 0
	53	2	1752.4242447232702	0.0	0.0	0.0	53	1.0	0.0	230.0	1	1.1	0.9;	%DK2 0
	54	2	917.7962318665012	0.0	0.0	0.0	54	1.0	0.0	230.0	1	1.1	0.9;	%EE6 0
	55	2	33291.042729176275	0.0	0.0	0.0	55	1.0	0.0	230.0	1	1.1	0.9;	%ES1 0
	56	2	719.5707974737103	0.0	0.0	0.0	56	1.0	0.0	230.0	1	1.1	0.9;	%ES4 0
	57	2	10683.941298780062	0.0	0.0	0.0	57	1.0	0.0	230.0	1	1.1	0.9;	%FI2 0
	58	2	12221.084249083953	0.0	0.0	0.0	58	1.0	0.0	230.0	1	1.1	0.9;	%FR1 0
	59	2	17993.425251343873	0.0	0.0	0.0	59	1.0	0.0	230.0	1	1.1	0.9;	%FR1 1
	60	2	10651.451040776425	0.0	0.0	0.0	60	1.0	0.0	230.0	1	1.1	0.9;	%FR1 2
	61	2	9168.685141711569	0.0	0.0	0.0	61	1.0	0.0	230.0	1	1.1	0.9;	%FR1 3
	62	2	7319.565690461405	0.0	0.0	0.0	62	1.0	0.0	230.0	1	1.1	0.9;	%FR1 4
	63	2	23300.374427779898	0.0	0.0	0.0	63	1.0	0.0	230.0	1	1.1	0.9;	%GB0 0
	64	2	20229.27517651005	0.0	0.0	0.0	64	1.0	0.0	230.0	1	1.1	0.9;	%GB0 1
	65	2	1071.955608245309	0.0	0.0	0.0	65	1.0	0.0	230.0	1	1.1	0.9;	%GB5 0
	66	2	6300.7629568883185	0.0	0.0	0.0	66	1.0	0.0	230.0	1	1.1	0.9;	%GR1 0
	67	2	2391.3043473296393	0.0	0.0	0.0	67	1.0	0.0	230.0	1	1.1	0.9;	%HR1 0
	68	2	4674.531342470223	0.0	0.0	0.0	68	1.0	0.0	230.0	1	1.1	0.9;	%HU1 0
	69	2	3672.4879301947585	0.0	0.0	0.0	69	1.0	0.0	230.0	1	1.1	0.9;	%IE5 0
	70	2	34276.66582182914	0.0	0.0	0.0	70	1.0	0.0	230.0	1	1.1	0.9;	%IT1 0
	71	2	1934.0846656593624	0.0	0.0	0.0	71	1.0	0.0	230.0	1	1.1	0.9;	%IT3 0
	72	2	1143.3818492251733	0.0	0.0	0.0	72	1.0	0.0	230.0	1	1.1	0.9;	%LT6 0
	73	2	763.1827843431996	0.0	0.0	0.0	73	1.0	0.0	230.0	1	1.1	0.9;	%LU1 0
	74	2	777.8289487295193	0.0	0.0	0.0	74	1.0	0.0	230.0	1	1.1	0.9;	%LV6 0
	75	2	471.2439589483798	0.0	0.0	0.0	75	1.0	0.0	230.0	1	1.1	0.9;	%ME1 0
	76	2	1216.758924727642	0.0	0.0	0.0	76	1.0	0.0	230.0	1	1.1	0.9;	%MK1 0
	77	2	4915.696281167778	0.0	0.0	0.0	77	1.0	0.0	230.0	1	1.1	0.9;	%NL1 0
	78	2	6731.919572685553	0.0	0.0	0.0	78	1.0	0.0	230.0	1	1.1	0.9;	%NL1 1
	79	2	2212.8151260603354	0.0	0.0	0.0	79	1.0	0.0	230.0	1	1.1	0.9;	%NL1 2
	80	2	15471.319459148022	0.0	0.0	0.0	80	1.0	0.0	230.0	1	1.1	0.9;	%NO2 0
	81	2	5616.608630256842	0.0	0.0	0.0	81	1.0	0.0	230.0	1	1.1	0.9;	%PL1 0
	82	2	3308.3702692437	0.0	0.0	0.0	82	1.0	0.0	230.0	1	1.1	0.9;	%PL1 1
	83	2	4545.518392152603	0.0	0.0	0.0	83	1.0	0.0	230.0	1	1.1	0.9;	%PL1 2
	84	2	5071.670643833285	0.0	0.0	0.0	84	1.0	0.0	230.0	1	1.1	0.9;	%PL1 3
	85	2	7148.24169069704	0.0	0.0	0.0	85	1.0	0.0	230.0	1	1.1	0.9;	%PT1 0
	86	2	6147.778171905238	0.0	0.0	0.0	86	1.0	0.0	230.0	1	1.1	0.9;	%RO1 0
	87	2	5868.236906873425	0.0	0.0	0.0	87	1.0	0.0	230.0	1	1.1	0.9;	%RS1 0
	88	2	16934.83096914067	0.0	0.0	0.0	88	1.0	0.0	230.0	1	1.1	0.9;	%SE2 0
	89	2	1538.785405457445	0.0	0.0	0.0	89	1.0	0.0	230.0	1	1.1	0.9;	%SI1 0
	90	2	3355.235914399192	0.0	0.0	0.0	90	1.0	0.0	230.0	1	1.1	0.9;	%SK1 0
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	H	n0	nE	nE_max	P_b_nom	carrier
mpc.gen = [
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	5	224.0	0;	%AL1 0 CCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	5	224.0	1;	%AL1 0 OCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.05919894406494393	0.0	0.0	0	0	55	17.0	2;	%AL1 0 offwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.92727152904733	0.0	2.8	2	2	2	50.0	3;	%AL1 0 oil
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.03426789999801974	0.0	0.0	0	0	25	38.0	4;	%AL1 0 onwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7840454502448628	0.0	3.5	2	2	2	26.0	5;	%AL1 0 ror
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	34	28.0	6;	%AL1 0 solar
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	214.74117647058824	78.4	5.0	17	17	67	224.0	0;	%AT1 0 CCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	67	224.0	1;	%AT1 0 OCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.509098738856903	0.0	0.0	49	49	390	38.0	4;	%AT1 0 onwind
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.84272316346396	0.0	3.5	44	44	44	26.0	5;	%AT1 0 ror
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	28	28	529	28.0	6;	%AT1 0 solar
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	7	224.0	0;	%AT1 1 CCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	7	224.0	1;	%AT1 1 OCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6629524665257043	0.0	0.0	2	2	37	38.0	4;	%AT1 1 onwind
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.240739504892222	0.0	3.5	9	9	9	26.0	5;	%AT1 1 ror
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	10	10	50	28.0	6;	%AT1 1 solar
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	83.7	78.4	5.0	1	1	18	224.0	0;	%AT1 2 CCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	18	224.0	1;	%AT1 2 OCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.315487131985071	0.0	0.0	9	9	102	38.0	4;	%AT1 2 onwind
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.829520069513901	0.0	3.5	38	38	38	26.0	5;	%AT1 2 ror
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	20	20	138	28.0	6;	%AT1 2 solar
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	206.33333333333334	78.4	5.0	3	3	43	224.0	0;	%AT1 3 CCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%AT1 3 OCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.30530629313913	0.0	0.0	28	28	249	38.0	4;	%AT1 3 onwind
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.956106293409496	0.0	3.5	94	94	94	26.0	5;	%AT1 3 ror
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	23	23	338	28.0	6;	%AT1 3 solar
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	11	224.0	0;	%BA1 0 CCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	11	224.0	1;	%BA1 0 OCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.5	110.0	3.0	4	4	4	275.0	7;	%BA1 0 lignite
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5049157190068653	0.0	0.0	3	3	61	38.0	4;	%BA1 0 onwind
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	2	2	82	28.0	6;	%BA1 0 solar
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.17368421052632	78.4	5.0	19	19	100	224.0	0;	%BE1 0 CCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	100	224.0	1;	%BE1 0 OCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.925925925925926	2.0436	2.8	27	27	27	10.0	8;	%BE1 0 biomass
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.914090731989255	0.0	0.0	137	137	1308	17.0	2;	%BE1 0 offwind
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.14722132307463	0.0	0.0	28	28	585	38.0	4;	%BE1 0 onwind
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	120	120	794	28.0	6;	%BE1 0 solar
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	155.0	78.4	5.0	3	3	38	224.0	0;	%BE1 1 CCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	38	224.0	1;	%BE1 1 OCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	31.28537814510988	0.0	0.0	38	38	224	38.0	4;	%BE1 1 onwind
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.512102975690862	0.0	3.5	4	4	4	26.0	5;	%BE1 1 ror
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	82	82	304	28.0	6;	%BE1 1 solar
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	50	224.0	0;	%BG1 0 CCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	50	224.0	1;	%BG1 0 OCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	160.41703044199232	89.375	3.0	1	1	1	275.0	9;	%BG1 0 coal
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.52278758367152	110.0	3.0	6	6	6	275.0	7;	%BG1 0 lignite
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	693.3333333333334	500.0	5.5	3	3	3	1000.0	10;	%BG1 0 nuclear
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.723230038417099	0.0	0.0	0	0	657	17.0	2;	%BG1 0 offwind
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.802309633387388	0.0	0.0	19	19	294	38.0	4;	%BG1 0 onwind
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4476813445521297	0.0	3.5	5	5	5	26.0	5;	%BG1 0 ror
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	39	39	399	28.0	6;	%BG1 0 solar
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	12	224.0	0;	%CH1 0 CCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	12	224.0	1;	%CH1 0 OCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.795428571428571	2.0436	2.8	7	7	7	10.0	8;	%CH1 0 biomass
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.8028688308754504	0.0	0.0	1	1	70	38.0	4;	%CH1 0 onwind
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.79725044015724	0.0	3.5	24	24	24	26.0	5;	%CH1 0 ror
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	23	23	94	28.0	6;	%CH1 0 solar
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	23	224.0	0;	%CH1 1 CCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	23	224.0	1;	%CH1 1 OCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.692485714285713	2.0436	2.8	7	7	7	10.0	8;	%CH1 1 biomass
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3520637918022076	0.0	0.0	1	1	132	38.0	4;	%CH1 1 onwind
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.596659838746662	0.0	3.5	66	66	66	26.0	5;	%CH1 1 ror
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	25	25	179	28.0	6;	%CH1 1 solar
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	45	224.0	0;	%CH1 2 CCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	45	224.0	1;	%CH1 2 OCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.847608333333332	2.0436	2.8	12	12	12	10.0	8;	%CH1 2 biomass
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	990.0	500.0	5.5	3	3	3	1000.0	10;	%CH1 2 nuclear
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.284465613602941	0.0	0.0	1	1	264	38.0	4;	%CH1 2 onwind
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.999193351265746	0.0	3.5	50	50	50	26.0	5;	%CH1 2 ror
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	22	22	358	28.0	6;	%CH1 2 solar
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	18	224.0	0;	%CH1 3 CCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	18	224.0	1;	%CH1 3 OCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.7455	2.0436	2.8	9	9	9	10.0	8;	%CH1 3 biomass
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.847534293404271	0.0	0.0	1	1	104	38.0	4;	%CH1 3 onwind
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.936449277127037	0.0	3.5	32	32	32	26.0	5;	%CH1 3 ror
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	37	37	141	28.0	6;	%CH1 3 solar
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	10	224.0	0;	%CZ1 0 CCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	10	224.0	1;	%CZ1 0 OCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.361118991580785	0.0	0.0	2	2	55	38.0	4;	%CZ1 0 onwind
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	12	12	75	28.0	6;	%CZ1 0 solar
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	185.6	78.4	5.0	5	5	62	224.0	0;	%CZ1 1 CCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	62	224.0	1;	%CZ1 1 OCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	262.44100892134185	110.0	3.0	10	10	10	275.0	7;	%CZ1 1 lignite
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	750.0	500.0	5.5	3	3	3	1000.0	10;	%CZ1 1 nuclear
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.466308976878167	0.0	0.0	5	5	365	38.0	4;	%CZ1 1 onwind
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.494260236011662	0.0	3.5	2	2	2	26.0	5;	%CZ1 1 ror
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	33	33	495	28.0	6;	%CZ1 1 solar
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	36	224.0	0;	%CZ1 2 CCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	36	224.0	1;	%CZ1 2 OCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.74418635111147	110.0	3.0	4	4	4	275.0	7;	%CZ1 2 lignite
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	680.0	500.0	5.5	3	3	3	1000.0	10;	%CZ1 2 nuclear
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.28725060495956	0.0	0.0	4	4	212	38.0	4;	%CZ1 2 onwind
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	30	30	287	28.0	6;	%CZ1 2 solar
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	213.15152631578948	78.4	5.0	19	19	157	224.0	0;	%DE1 0 CCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	157	224.0	1;	%DE1 0 OCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.355047777777777	2.0436	2.8	9	9	9	10.0	8;	%DE1 0 biomass
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	269.05434856878185	110.0	3.0	42	42	42	275.0	7;	%DE1 0 lignite
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	48.55	0.0	2.8	2	2	2	50.0	3;	%DE1 0 oil
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.107339344284746	0.0	0.0	18	18	922	38.0	4;	%DE1 0 onwind
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.921045634939706	0.0	3.5	1	1	1	26.0	5;	%DE1 0 ror
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	46	46	1251	28.0	6;	%DE1 0 solar
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	128.3	78.4	5.0	2	2	33	224.0	0;	%DE1 1 CCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	33	224.0	1;	%DE1 1 OCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.9771036	2.0436	2.8	25	25	25	10.0	8;	%DE1 1 biomass
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.5696983275237	0.0	0.0	41	41	190	38.0	4;	%DE1 1 onwind
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.54034368169349	0.0	3.5	2	2	2	26.0	5;	%DE1 1 ror
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	55	55	258	28.0	6;	%DE1 1 solar
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	211.56666666666666	78.4	5.0	9	9	111	224.0	0;	%DE1 10 CCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%DE1 10 OCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.826045714285716	2.0436	2.8	35	35	35	10.0	8;	%DE1 10 biomass
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.9883251481105	0.0	0.0	370	370	1459	17.0	2;	%DE1 10 offwind
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.32618099094732	0.0	0.0	60	60	653	38.0	4;	%DE1 10 onwind
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	58	58	886	28.0	6;	%DE1 10 solar
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	197.88333333333333	78.4	5.0	6	6	24	224.0	0;	%DE1 11 CCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	24	224.0	1;	%DE1 11 OCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.57325	2.0436	2.8	4	4	4	10.0	8;	%DE1 11 biomass
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.863479199390493	0.0	0.0	19	19	137	38.0	4;	%DE1 11 onwind
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6711719954458466	0.0	3.5	1	1	1	26.0	5;	%DE1 11 ror
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	24	24	186	28.0	6;	%DE1 11 solar
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.84425	78.4	5.0	2	2	45	224.0	0;	%DE1 12 CCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	45	224.0	1;	%DE1 12 OCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.737791304347825	2.0436	2.8	23	23	23	10.0	8;	%DE1 12 biomass
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	253.00584193683684	89.375	3.0	7	7	7	275.0	9;	%DE1 12 coal
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.79257923720547	0.0	0.0	24	24	261	38.0	4;	%DE1 12 onwind
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.147822331920237	0.0	3.5	1	1	1	26.0	5;	%DE1 12 ror
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	58	58	354	28.0	6;	%DE1 12 solar
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	204.07599999999996	78.4	5.0	5	5	81	224.0	0;	%DE1 13 CCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	81	224.0	1;	%DE1 13 OCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.839105918367348	2.0436	2.8	49	49	49	10.0	8;	%DE1 13 biomass
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	244.3132934892412	89.375	3.0	3	3	3	275.0	9;	%DE1 13 coal
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.09148971473674	0.0	0.0	6	6	1064	17.0	2;	%DE1 13 offwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.763950842525844	0.0	0.0	100	100	476	38.0	4;	%DE1 13 onwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.969082879070717	0.0	3.5	1	1	1	26.0	5;	%DE1 13 ror
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	104	104	646	28.0	6;	%DE1 13 solar
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	14	224.0	0;	%DE1 14 CCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%DE1 14 OCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.88375	2.0436	2.8	5	5	5	10.0	8;	%DE1 14 biomass
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.48864939125529	0.0	0.0	25	25	80	38.0	4;	%DE1 14 onwind
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5134876959598016	0.0	3.5	1	1	1	26.0	5;	%DE1 14 ror
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	20	20	109	28.0	6;	%DE1 14 solar
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	208.4628571428571	78.4	5.0	7	7	53	224.0	0;	%DE1 15 CCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	53	224.0	1;	%DE1 15 OCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.874929523809524	2.0436	2.8	21	21	21	10.0	8;	%DE1 15 biomass
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.99610146060095	89.375	3.0	3	3	3	275.0	9;	%DE1 15 coal
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	31.11574374881501	0.0	0.0	48	48	307	38.0	4;	%DE1 15 onwind
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.808646560146535	0.0	3.5	4	4	4	26.0	5;	%DE1 15 ror
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	53	53	417	28.0	6;	%DE1 15 solar
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	20	224.0	0;	%DE1 16 CCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DE1 16 OCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.967404615384615	2.0436	2.8	13	13	13	10.0	8;	%DE1 16 biomass
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.050726072894534	0.0	0.0	29	29	115	38.0	4;	%DE1 16 onwind
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.557104640143791	0.0	3.5	2	2	2	26.0	5;	%DE1 16 ror
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	34	34	156	28.0	6;	%DE1 16 solar
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	176.9	78.4	5.0	2	2	34	224.0	0;	%DE1 17 CCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	34	224.0	1;	%DE1 17 OCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.906166666666667	2.0436	2.8	21	21	21	10.0	8;	%DE1 17 biomass
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	110.0	3.0	1	1	1	275.0	7;	%DE1 17 lignite
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	36.028845809359666	0.0	0.0	43	43	197	38.0	4;	%DE1 17 onwind
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.738033105609979	0.0	3.5	1	1	1	26.0	5;	%DE1 17 ror
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	55	55	267	28.0	6;	%DE1 17 solar
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	19	224.0	0;	%DE1 18 CCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	19	224.0	1;	%DE1 18 OCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.92174923076923	2.0436	2.8	13	13	13	10.0	8;	%DE1 18 biomass
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.503554469794306	0.0	0.0	13	13	108	38.0	4;	%DE1 18 onwind
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.638365110198931	0.0	3.5	19	19	19	26.0	5;	%DE1 18 ror
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	32	32	147	28.0	6;	%DE1 18 solar
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	170.7	78.4	5.0	1	1	26	224.0	0;	%DE1 19 CCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	26	224.0	1;	%DE1 19 OCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.65496888888889	2.0436	2.8	27	27	27	10.0	8;	%DE1 19 biomass
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	31.48731243968009	0.0	0.0	23	23	153	38.0	4;	%DE1 19 onwind
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.045081420470588	0.0	3.5	8	8	8	26.0	5;	%DE1 19 ror
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	52	52	208	28.0	6;	%DE1 19 solar
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	127.0	78.4	5.0	1	1	62	224.0	0;	%DE1 2 CCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	62	224.0	1;	%DE1 2 OCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.838286904761905	2.0436	2.8	42	42	42	10.0	8;	%DE1 2 biomass
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	228.17939674938563	89.375	3.0	2	2	2	275.0	9;	%DE1 2 coal
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.35467227741633	0.0	0.0	8	8	810	17.0	2;	%DE1 2 offwind
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.40754599762099	0.0	0.0	89	89	363	38.0	4;	%DE1 2 onwind
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.07743425421189684	0.0	3.5	1	1	1	26.0	5;	%DE1 2 ror
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	86	86	492	28.0	6;	%DE1 2 solar
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	203.95499999999998	78.4	5.0	2	2	59	224.0	0;	%DE1 20 CCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	59	224.0	1;	%DE1 20 OCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.855548571428573	2.0436	2.8	35	35	35	10.0	8;	%DE1 20 biomass
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	174.24608479043997	89.375	3.0	2	2	2	275.0	9;	%DE1 20 coal
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.13036160512987	0.0	0.0	72	72	345	38.0	4;	%DE1 20 onwind
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.135679497898508	0.0	3.5	2	2	2	26.0	5;	%DE1 20 ror
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	96	96	468	28.0	6;	%DE1 20 solar
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	164.84	78.4	5.0	3	3	107	224.0	0;	%DE1 21 CCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	107	224.0	1;	%DE1 21 OCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.934234782608694	2.0436	2.8	23	23	23	10.0	8;	%DE1 21 biomass
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.6583187556654	110.0	3.0	25	25	25	275.0	7;	%DE1 21 lignite
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.78527027183608	0.0	0.0	61	61	629	38.0	4;	%DE1 21 onwind
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.923382855064615	0.0	3.5	2	2	2	26.0	5;	%DE1 21 ror
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	74	74	853	28.0	6;	%DE1 21 solar
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.24333333333334	78.4	5.0	6	6	20	224.0	0;	%DE1 22 CCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DE1 22 OCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.921282	2.0436	2.8	10	10	10	10.0	8;	%DE1 22 biomass
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	26.313754917331455	0.0	0.0	5	5	115	38.0	4;	%DE1 22 onwind
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.4948752791905771	0.0	3.5	1	1	1	26.0	5;	%DE1 22 ror
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	21	21	156	28.0	6;	%DE1 22 solar
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	46	224.0	0;	%DE1 23 CCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	46	224.0	1;	%DE1 23 OCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.83693725	2.0436	2.8	48	48	48	10.0	8;	%DE1 23 biomass
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.4	0.0	2.8	1	1	1	50.0	3;	%DE1 23 oil
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	31.1679432426829	0.0	0.0	48	48	271	38.0	4;	%DE1 23 onwind
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.782466704897512	0.0	3.5	8	8	8	26.0	5;	%DE1 23 ror
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	94	94	367	28.0	6;	%DE1 23 solar
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	142.8	78.4	5.0	1	1	47	224.0	0;	%DE1 24 CCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	47	224.0	1;	%DE1 24 OCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.601397368421054	2.0436	2.8	19	19	19	10.0	8;	%DE1 24 biomass
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.694903865553975	0.0	0.0	22	22	618	17.0	2;	%DE1 24 offwind
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.875	0.0	2.8	8	8	8	50.0	3;	%DE1 24 oil
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	36.74221552090818	0.0	0.0	65	65	277	38.0	4;	%DE1 24 onwind
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	63	63	375	28.0	6;	%DE1 24 solar
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	21	224.0	0;	%DE1 25 CCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	21	224.0	1;	%DE1 25 OCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.427249999999999	2.0436	2.8	6	6	6	10.0	8;	%DE1 25 biomass
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.7300112857777	0.0	0.0	28	28	122	38.0	4;	%DE1 25 onwind
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.109584229924593	0.0	3.5	4	4	4	26.0	5;	%DE1 25 ror
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	38	38	166	28.0	6;	%DE1 25 solar
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	122.0	78.4	5.0	1	1	29	224.0	0;	%DE1 26 CCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	29	224.0	1;	%DE1 26 OCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.469855384615386	2.0436	2.8	13	13	13	10.0	8;	%DE1 26 biomass
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	89.375	89.375	3.0	1	1	1	275.0	9;	%DE1 26 coal
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.8	0.0	2.8	1	1	1	50.0	3;	%DE1 26 oil
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	33.264457068105266	0.0	0.0	37	37	170	38.0	4;	%DE1 26 onwind
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.524394723209376	0.0	3.5	3	3	3	26.0	5;	%DE1 26 ror
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	53	53	231	28.0	6;	%DE1 26 solar
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	158.40666666666667	78.4	5.0	3	3	65	224.0	0;	%DE1 27 CCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	65	224.0	1;	%DE1 27 OCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.885828205128206	2.0436	2.8	39	39	39	10.0	8;	%DE1 27 biomass
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.518033038138924	0.0	0.0	38	38	848	17.0	2;	%DE1 27 offwind
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	36.52559020502834	0.0	0.0	92	92	380	38.0	4;	%DE1 27 onwind
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	80	80	515	28.0	6;	%DE1 27 solar
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	194.6531666666667	78.4	5.0	6	6	31	224.0	0;	%DE1 28 CCGT
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	31	224.0	1;	%DE1 28 OCGT
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.643511111111112	2.0436	2.8	18	18	18	10.0	8;	%DE1 28 biomass
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.4	0.0	2.8	2	2	2	50.0	3;	%DE1 28 oil
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.442192845854553	0.0	0.0	22	22	181	38.0	4;	%DE1 28 onwind
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.7271780418262677	0.0	3.5	1	1	1	26.0	5;	%DE1 28 ror
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	42	42	245	28.0	6;	%DE1 28 solar
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	171.3	78.4	5.0	2	2	42	224.0	0;	%DE1 29 CCGT
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	42	224.0	1;	%DE1 29 OCGT
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.728858666666667	2.0436	2.8	30	30	30	10.0	8;	%DE1 29 biomass
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	26.854520201726967	0.0	0.0	37	37	247	38.0	4;	%DE1 29 onwind
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.77494254677106	0.0	3.5	21	21	21	26.0	5;	%DE1 29 ror
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	76	76	336	28.0	6;	%DE1 29 solar
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	170.84666666666666	78.4	5.0	3	3	29	224.0	0;	%DE1 3 CCGT
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	29	224.0	1;	%DE1 3 OCGT
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.24314375	2.0436	2.8	8	8	8	10.0	8;	%DE1 3 biomass
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	269.57436609907217	89.375	3.0	5	5	5	275.0	9;	%DE1 3 coal
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.0	0.0	2.8	2	2	2	50.0	3;	%DE1 3 oil
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	26.41044823238742	0.0	0.0	9	9	168	38.0	4;	%DE1 3 onwind
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.29247686104769	0.0	3.5	7	7	7	26.0	5;	%DE1 3 ror
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	24	24	228	28.0	6;	%DE1 3 solar
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	9	224.0	0;	%DE1 30 CCGT
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	9	224.0	1;	%DE1 30 OCGT
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.16964	2.0436	2.8	5	5	5	10.0	8;	%DE1 30 biomass
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.705035095207094	0.0	0.0	13	13	48	38.0	4;	%DE1 30 onwind
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.7532241091520876	0.0	3.5	1	1	1	26.0	5;	%DE1 30 ror
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	15	15	65	28.0	6;	%DE1 30 solar
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	140.405	78.4	5.0	2	2	23	224.0	0;	%DE1 31 CCGT
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	23	224.0	1;	%DE1 31 OCGT
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.6873	2.0436	2.8	10	10	10	10.0	8;	%DE1 31 biomass
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	110.0	3.0	1	1	1	275.0	7;	%DE1 31 lignite
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	26.81981661467891	0.0	0.0	33	33	134	38.0	4;	%DE1 31 onwind
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.9675340047477425	0.0	3.5	1	1	1	26.0	5;	%DE1 31 ror
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	33	33	182	28.0	6;	%DE1 31 solar
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	189.1	78.4	5.0	1	1	67	224.0	0;	%DE1 32 CCGT
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	67	224.0	1;	%DE1 32 OCGT
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.885183720930234	2.0436	2.8	43	43	43	10.0	8;	%DE1 32 biomass
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	254.91556848971769	89.375	3.0	2	2	2	275.0	9;	%DE1 32 coal
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.83545092258754	0.0	0.0	14	14	879	17.0	2;	%DE1 32 offwind
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	34.35309438040501	0.0	0.0	94	94	394	38.0	4;	%DE1 32 onwind
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3343751886422819	0.0	3.5	1	1	1	26.0	5;	%DE1 32 ror
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	92	92	534	28.0	6;	%DE1 32 solar
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.11	78.4	5.0	1	1	31	224.0	0;	%DE1 33 CCGT
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	31	224.0	1;	%DE1 33 OCGT
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.308383333333333	2.0436	2.8	6	6	6	10.0	8;	%DE1 33 biomass
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	233.40370616991035	89.375	3.0	6	6	6	275.0	9;	%DE1 33 coal
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	31.043201194464114	0.0	0.0	24	24	179	38.0	4;	%DE1 33 onwind
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.502689667104528	0.0	3.5	2	2	2	26.0	5;	%DE1 33 ror
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	29	29	242	28.0	6;	%DE1 33 solar
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.26666666666668	78.4	5.0	9	9	28	224.0	0;	%DE1 34 CCGT
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	28	224.0	1;	%DE1 34 OCGT
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.771514285714286	2.0436	2.8	7	7	7	10.0	8;	%DE1 34 biomass
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.03149871500209	0.0	0.0	14	14	164	38.0	4;	%DE1 34 onwind
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.380378742838012	0.0	3.5	4	4	4	26.0	5;	%DE1 34 ror
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	22	22	222	28.0	6;	%DE1 34 solar
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	120.05499999999999	78.4	5.0	2	2	43	224.0	0;	%DE1 4 CCGT
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%DE1 4 OCGT
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.94927857142857	2.0436	2.8	14	14	14	10.0	8;	%DE1 4 biomass
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.95340351622343	110.0	3.0	7	7	7	275.0	7;	%DE1 4 lignite
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.0	0.0	2.8	1	1	1	50.0	3;	%DE1 4 oil
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	36.41263626465029	0.0	0.0	24	24	253	38.0	4;	%DE1 4 onwind
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.305955000722426	0.0	3.5	3	3	3	26.0	5;	%DE1 4 ror
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	55	55	343	28.0	6;	%DE1 4 solar
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	85.3	78.4	5.0	1	1	46	224.0	0;	%DE1 5 CCGT
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	46	224.0	1;	%DE1 5 OCGT
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.829895454545454	2.0436	2.8	44	44	44	10.0	8;	%DE1 5 biomass
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.49376402152615	0.0	0.0	62	62	269	38.0	4;	%DE1 5 onwind
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.2745396285694524	0.0	3.5	1	1	1	26.0	5;	%DE1 5 ror
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	81	81	365	28.0	6;	%DE1 5 solar
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	221.21666666666667	78.4	5.0	6	6	65	224.0	0;	%DE1 6 CCGT
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	65	224.0	1;	%DE1 6 OCGT
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.862691666666668	2.0436	2.8	36	36	36	10.0	8;	%DE1 6 biomass
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	215.11862319807403	89.375	3.0	3	3	3	275.0	9;	%DE1 6 coal
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	33.661416535036196	0.0	0.0	72	72	380	38.0	4;	%DE1 6 onwind
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.17950668021848815	0.0	3.5	1	1	1	26.0	5;	%DE1 6 ror
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	77	77	515	28.0	6;	%DE1 6 solar
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	192.36	78.4	5.0	4	4	36	224.0	0;	%DE1 7 CCGT
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	36	224.0	1;	%DE1 7 OCGT
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.96439	2.0436	2.8	20	20	20	10.0	8;	%DE1 7 biomass
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	257.83503551883445	89.375	3.0	3	3	3	275.0	9;	%DE1 7 coal
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.28781242751146	0.0	0.0	19	19	212	38.0	4;	%DE1 7 onwind
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.725944430155682	0.0	3.5	12	12	12	26.0	5;	%DE1 7 ror
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	45	45	288	28.0	6;	%DE1 7 solar
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	197.18785714285715	78.4	5.0	7	7	40	224.0	0;	%DE1 8 CCGT
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	40	224.0	1;	%DE1 8 OCGT
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.966769047619048	2.0436	2.8	21	21	21	10.0	8;	%DE1 8 biomass
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	188.07513913888755	89.375	3.0	1	1	1	275.0	9;	%DE1 8 coal
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5	0.0	2.8	1	1	1	50.0	3;	%DE1 8 oil
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	31.105809172043703	0.0	0.0	27	27	233	38.0	4;	%DE1 8 onwind
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.2712452665698604	0.0	3.5	1	1	1	26.0	5;	%DE1 8 ror
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	58	58	317	28.0	6;	%DE1 8 solar
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.375	78.4	5.0	4	4	61	224.0	0;	%DE1 9 CCGT
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	61	224.0	1;	%DE1 9 OCGT
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.976152727272728	2.0436	2.8	22	22	22	10.0	8;	%DE1 9 biomass
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	230.99926980227949	110.0	3.0	4	4	4	275.0	7;	%DE1 9 lignite
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.5	0.0	2.8	5	5	5	50.0	3;	%DE1 9 oil
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.3847543330312	0.0	0.0	57	57	356	38.0	4;	%DE1 9 onwind
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.79605270753414	0.0	3.5	1	1	1	26.0	5;	%DE1 9 ror
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	86	86	484	28.0	6;	%DE1 9 solar
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	166.73333333333332	78.4	5.0	3	3	72	224.0	0;	%DK1 0 CCGT
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	72	224.0	1;	%DK1 0 OCGT
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.538461538461538	2.0436	2.8	13	13	13	10.0	8;	%DK1 0 biomass
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	231.37136217774997	89.375	3.0	5	5	5	275.0	9;	%DK1 0 coal
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.776901454268057	0.0	0.0	82	82	939	17.0	2;	%DK1 0 offwind
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.384509443821635	0.0	0.0	100	100	420	38.0	4;	%DK1 0 onwind
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	37	37	570	28.0	6;	%DK1 0 solar
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	187.0	78.4	5.0	4	4	20	224.0	0;	%DK2 0 CCGT
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DK2 0 OCGT
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.0	2.0436	2.8	7	7	7	10.0	8;	%DK2 0 biomass
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.807752478131803	0.0	0.0	19	19	254	17.0	2;	%DK2 0 offwind
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.844919218227524	0.0	0.0	20	20	114	38.0	4;	%DK2 0 onwind
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	10	10	155	28.0	6;	%DK2 0 solar
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	7	224.0	0;	%EE6 0 CCGT
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	7	224.0	1;	%EE6 0 OCGT
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.788823079614733	0.0	0.0	0	0	93	17.0	2;	%EE6 0 offwind
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	26.81810184417011	0.0	0.0	9	9	42	38.0	4;	%EE6 0 onwind
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	5	5	56	28.0	6;	%EE6 0 solar
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.20823762376236	78.4	5.0	101	101	631	224.0	0;	%ES1 0 CCGT
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	631	224.0	1;	%ES1 0 OCGT
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.28938995344714	89.375	3.0	8	8	8	275.0	9;	%ES1 0 coal
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	889.65	500.0	5.5	8	8	8	1000.0	10;	%ES1 0 nuclear
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.49506454309689	0.0	0.0	1	1	8313	17.0	2;	%ES1 0 offwind
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.29516666666667	0.0	2.8	6	6	6	50.0	3;	%ES1 0 oil
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.840119177322011	0.0	0.0	706	706	3719	38.0	4;	%ES1 0 onwind
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.101569978837602	0.0	3.5	11	11	11	26.0	5;	%ES1 0 ror
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	418	418	5048	28.0	6;	%ES1 0 solar
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	193.8	78.4	5.0	5	5	14	224.0	0;	%ES4 0 CCGT
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%ES4 0 OCGT
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.07408998325726848	0.0	0.0	1	1	180	17.0	2;	%ES4 0 offwind
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	48.8	0.0	2.8	4	4	4	50.0	3;	%ES4 0 oil
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.358322768174673	0.0	0.0	7	7	81	38.0	4;	%ES4 0 onwind
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	4	4	109	28.0	6;	%ES4 0 solar
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	214.725	78.4	5.0	8	8	114	224.0	0;	%FI2 0 CCGT
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	114	224.0	1;	%FI2 0 OCGT
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.71875	2.0436	2.8	32	32	32	10.0	8;	%FI2 0 biomass
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	238.0441221846116	89.375	3.0	5	5	5	275.0	9;	%FI2 0 coal
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	872.4	500.0	5.5	5	5	5	1000.0	10;	%FI2 0 nuclear
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	23.438741783394374	0.0	0.0	5	5	1491	17.0	2;	%FI2 0 offwind
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.568901431287713	0.0	0.0	84	84	667	38.0	4;	%FI2 0 onwind
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.153856569282008	0.0	3.5	56	56	56	26.0	5;	%FI2 0 ror
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	14	14	906	28.0	6;	%FI2 0 solar
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	200.5	78.4	5.0	4	4	144	224.0	0;	%FR1 0 CCGT
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	144	224.0	1;	%FR1 0 OCGT
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.66045625	2.0436	2.8	16	16	16	10.0	8;	%FR1 0 biomass
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	935.0	500.0	5.5	6	6	6	1000.0	10;	%FR1 0 nuclear
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.15838531610518658	0.0	0.0	1	1	1887	17.0	2;	%FR1 0 offwind
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.852506542999262	0.0	0.0	135	135	844	38.0	4;	%FR1 0 onwind
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.072135612159258	0.0	3.5	41	41	41	26.0	5;	%FR1 0 ror
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	119	119	1146	28.0	6;	%FR1 0 solar
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.0909090909091	78.4	5.0	11	11	230	224.0	0;	%FR1 1 CCGT
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	230	224.0	1;	%FR1 1 OCGT
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.765815789473685	2.0436	2.8	38	38	38	10.0	8;	%FR1 1 biomass
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	995.2941176470588	500.0	5.5	17	17	17	1000.0	10;	%FR1 1 nuclear
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.22114683207997185	0.0	0.0	1	1	3021	17.0	2;	%FR1 1 offwind
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.333333333333336	0.0	2.8	6	6	6	50.0	3;	%FR1 1 oil
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.38717465629443	0.0	0.0	91	91	1352	38.0	4;	%FR1 1 onwind
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	87	87	1834	28.0	6;	%FR1 1 solar
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.875	78.4	5.0	8	8	118	224.0	0;	%FR1 2 CCGT
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	118	224.0	1;	%FR1 2 OCGT
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.996729166666666	2.0436	2.8	24	24	24	10.0	8;	%FR1 2 biomass
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	895.0	500.0	5.5	4	4	4	1000.0	10;	%FR1 2 nuclear
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.0514672581979148	0.0	0.0	0	0	1550	17.0	2;	%FR1 2 offwind
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.502912764440284	0.0	0.0	45	45	694	38.0	4;	%FR1 2 onwind
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.165849898280467	0.0	3.5	165	165	165	26.0	5;	%FR1 2 ror
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	58	58	941	28.0	6;	%FR1 2 solar
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.5	78.4	5.0	2	2	129	224.0	0;	%FR1 3 CCGT
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	129	224.0	1;	%FR1 3 OCGT
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.53963846153846	2.0436	2.8	13	13	13	10.0	8;	%FR1 3 biomass
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	897.1428571428571	500.0	5.5	7	7	7	1000.0	10;	%FR1 3 nuclear
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.33010733396708725	0.0	0.0	1	1	1690	17.0	2;	%FR1 3 offwind
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	31.12775273312133	0.0	0.0	123	123	756	38.0	4;	%FR1 3 onwind
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	102	102	1026	28.0	6;	%FR1 3 solar
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	210.0	78.4	5.0	4	4	128	224.0	0;	%FR1 4 CCGT
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	128	224.0	1;	%FR1 4 OCGT
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.617166666666664	2.0436	2.8	15	15	15	10.0	8;	%FR1 4 biomass
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	911.1111111111111	500.0	5.5	9	9	9	1000.0	10;	%FR1 4 nuclear
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	33.9356735150927	0.0	0.0	60	60	750	38.0	4;	%FR1 4 onwind
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.051473625339915	0.0	3.5	52	52	52	26.0	5;	%FR1 4 ror
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	53	53	1018	28.0	6;	%FR1 4 solar
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.5	78.4	5.0	88	88	335	224.0	0;	%GB0 0 CCGT
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	335	224.0	1;	%GB0 0 OCGT
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.978177458033574	2.0436	2.8	417	417	417	10.0	8;	%GB0 0 biomass
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	660.0	500.0	5.5	2	2	2	1000.0	10;	%GB0 0 nuclear
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.887812466011876	0.0	0.0	236	236	4410	17.0	2;	%GB0 0 offwind
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	34.50597627803907	0.0	0.0	95	95	1973	38.0	4;	%GB0 0 onwind
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	173	173	2678	28.0	6;	%GB0 0 solar
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.42444864293688	78.4	5.0	50	50	476	224.0	0;	%GB0 1 CCGT
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	476	224.0	1;	%GB0 1 OCGT
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.990666666666668	2.0436	2.8	225	225	225	10.0	8;	%GB0 1 biomass
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	270.8333333333333	89.375	3.0	12	12	12	275.0	9;	%GB0 1 coal
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	851.1666666666666	500.0	5.5	6	6	6	1000.0	10;	%GB0 1 nuclear
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.382012269370318	0.0	0.0	335	335	6272	17.0	2;	%GB0 1 offwind
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	31.001809502440913	0.0	0.0	249	249	2806	38.0	4;	%GB0 1 onwind
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7862589796593815	0.0	3.5	339	339	339	26.0	5;	%GB0 1 ror
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	278	278	3808	28.0	6;	%GB0 1 solar
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	199.66666666666666	78.4	5.0	6	6	35	224.0	0;	%GB5 0 CCGT
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	35	224.0	1;	%GB5 0 OCGT
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.675	2.0436	2.8	4	4	4	10.0	8;	%GB5 0 biomass
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.558516712269075	0.0	0.0	42	42	456	17.0	2;	%GB5 0 offwind
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	34.5281855410672	0.0	0.0	29	29	204	38.0	4;	%GB5 0 onwind
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	31	31	277	28.0	6;	%GB5 0 solar
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.4811754872973	78.4	5.0	19	19	111	224.0	0;	%GR1 0 CCGT
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%GR1 0 OCGT
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.0	110.0	3.0	3	3	3	275.0	7;	%GR1 0 lignite
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.87486592609843	0.0	0.0	0	0	1458	17.0	2;	%GR1 0 offwind
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	47.24311026765802	0.0	2.8	2	2	2	50.0	3;	%GR1 0 oil
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.495462045687996	0.0	0.0	109	109	652	38.0	4;	%GR1 0 onwind
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.0815749460753823	0.0	3.5	4	4	4	26.0	5;	%GR1 0 ror
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	116	116	885	28.0	6;	%GR1 0 solar
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	14	224.0	0;	%HR1 0 CCGT
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%HR1 0 OCGT
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.198463403007542	0.0	0.0	0	0	183	17.0	2;	%HR1 0 offwind
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.3503757143937287	0.0	0.0	21	21	82	38.0	4;	%HR1 0 onwind
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.99313295122585	0.0	3.5	11	11	11	26.0	5;	%HR1 0 ror
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	4	4	111	28.0	6;	%HR1 0 solar
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	215.52499999999998	78.4	5.0	8	8	57	224.0	0;	%HU1 0 CCGT
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	57	224.0	1;	%HU1 0 OCGT
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	230.4842391407936	89.375	3.0	1	1	1	275.0	9;	%HU1 0 coal
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	949.45	500.0	5.5	2	2	2	1000.0	10;	%HU1 0 nuclear
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.5	0.0	2.8	4	4	4	50.0	3;	%HU1 0 oil
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.75262636260987	0.0	0.0	9	9	333	38.0	4;	%HU1 0 onwind
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.3195155824530884	0.0	3.5	1	1	1	26.0	5;	%HU1 0 ror
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	70	70	452	28.0	6;	%HU1 0 solar
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.05263157894737	78.4	5.0	19	19	83	224.0	0;	%IE5 0 CCGT
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	83	224.0	1;	%IE5 0 OCGT
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	253.0	110.0	3.0	1	1	1	275.0	7;	%IE5 0 lignite
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.205037713450093	0.0	0.0	2	2	1087	17.0	2;	%IE5 0 offwind
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	41.6	0.0	2.8	5	5	5	50.0	3;	%IE5 0 oil
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.23715267555038	0.0	0.0	113	113	487	38.0	4;	%IE5 0 onwind
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.801661793837328	0.0	3.5	9	9	9	26.0	5;	%IE5 0 ror
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	2	2	660	28.0	6;	%IE5 0 solar
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.67257142857142	78.4	5.0	175	175	678	224.0	0;	%IT1 0 CCGT
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	678	224.0	1;	%IT1 0 OCGT
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.883645833333333	2.0436	2.8	48	48	48	10.0	8;	%IT1 0 biomass
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	59.0	0.0	2.8	1	1	1	59.0	11;	%IT1 0 geothermal
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.0255111373838783	0.0	0.0	0	0	8930	17.0	2;	%IT1 0 offwind
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0715529196859288	0.0	0.0	229	229	3995	38.0	4;	%IT1 0 onwind
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.49940347293267	0.0	3.5	273	273	273	26.0	5;	%IT1 0 ror
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	731	731	5422	28.0	6;	%IT1 0 solar
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	179.5	78.4	5.0	4	4	41	224.0	0;	%IT3 0 CCGT
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	41	224.0	1;	%IT3 0 OCGT
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.0	2.0436	2.8	4	4	4	10.0	8;	%IT3 0 biomass
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.47359918596332756	0.0	0.0	0	0	534	17.0	2;	%IT3 0 offwind
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	50.0	0.0	2.8	3	3	3	50.0	3;	%IT3 0 oil
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.2835629842364256	0.0	0.0	63	63	239	38.0	4;	%IT3 0 onwind
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.540650242575359	0.0	3.5	3	3	3	26.0	5;	%IT3 0 ror
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	43	43	325	28.0	6;	%IT3 0 solar
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.0	78.4	5.0	5	5	17	224.0	0;	%LT6 0 CCGT
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	17	224.0	1;	%LT6 0 OCGT
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.107	0.0	0.0	0	0	216	17.0	2;	%LT6 0 offwind
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.562300351587105	0.0	0.0	15	15	97	38.0	4;	%LT6 0 onwind
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.60157394260775	0.0	3.5	4	4	4	26.0	5;	%LT6 0 ror
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	6	6	131	28.0	6;	%LT6 0 solar
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	6	224.0	0;	%LU1 0 CCGT
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	6	224.0	1;	%LU1 0 OCGT
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.3335	2.0436	2.8	1	1	1	10.0	8;	%LU1 0 biomass
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	31.647813115804507	0.0	0.0	7	7	33	38.0	4;	%LU1 0 onwind
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.875992977943694	0.0	3.5	2	2	2	26.0	5;	%LU1 0 ror
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	10	10	45	28.0	6;	%LU1 0 solar
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.8	78.4	5.0	5	5	24	224.0	0;	%LV6 0 CCGT
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	24	224.0	1;	%LV6 0 OCGT
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.10695733101942	0.0	0.0	0	0	313	17.0	2;	%LV6 0 offwind
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.431098150028834	0.0	0.0	3	3	141	38.0	4;	%LV6 0 onwind
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.1039473083524585	0.0	3.5	60	60	60	26.0	5;	%LV6 0 ror
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	191	28.0	6;	%LV6 0 solar
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	4	224.0	0;	%ME1 0 CCGT
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4	224.0	1;	%ME1 0 OCGT
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.4814722673996	110.0	3.0	1	1	1	275.0	7;	%ME1 0 lignite
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	0	0	41	17.0	2;	%ME1 0 offwind
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.08469417086442908	0.0	0.0	4	4	18	38.0	4;	%ME1 0 onwind
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6814131396686975	0.0	3.5	1	1	1	26.0	5;	%ME1 0 ror
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	25	28.0	6;	%ME1 0 solar
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	8	224.0	0;	%MK1 0 CCGT
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	8	224.0	1;	%MK1 0 OCGT
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	45	38.0	4;	%MK1 0 onwind
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	4	4	60	28.0	6;	%MK1 0 solar
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	216.85	78.4	5.0	6	6	69	224.0	0;	%NL1 0 CCGT
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	69	224.0	1;	%NL1 0 OCGT
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	271.9714021861364	89.375	3.0	2	2	2	275.0	9;	%NL1 0 coal
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.29815523598947496	0.0	0.0	1	1	900	17.0	2;	%NL1 0 offwind
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.190435719550784	0.0	0.0	43	43	403	38.0	4;	%NL1 0 onwind
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	150	150	546	28.0	6;	%NL1 0 solar
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.48387096774192	78.4	5.0	31	31	138	224.0	0;	%NL1 1 CCGT
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	138	224.0	1;	%NL1 1 OCGT
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.10310746564545	89.375	3.0	7	7	7	275.0	9;	%NL1 1 coal
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	500.0	500.0	5.5	1	1	1	1000.0	10;	%NL1 1 nuclear
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.794650945860134	0.0	0.0	103	103	1817	17.0	2;	%NL1 1 offwind
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	36.827016206775504	0.0	0.0	28	28	813	38.0	4;	%NL1 1 onwind
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	124	124	1103	28.0	6;	%NL1 1 solar
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	210.0	78.4	5.0	8	8	72	224.0	0;	%NL1 2 CCGT
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	72	224.0	1;	%NL1 2 OCGT
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	267.36171740332054	89.375	3.0	6	6	6	275.0	9;	%NL1 2 coal
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.529726182070174	0.0	0.0	42	42	941	17.0	2;	%NL1 2 offwind
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	37.242467531430826	0.0	0.0	38	38	421	38.0	4;	%NL1 2 onwind
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	93	93	571	28.0	6;	%NL1 2 solar
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	204.5	78.4	5.0	2	2	121	224.0	0;	%NO2 0 CCGT
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	121	224.0	1;	%NO2 0 OCGT
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5394168126968049	0.0	0.0	1	1	1592	17.0	2;	%NO2 0 offwind
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.841384679818734	0.0	0.0	85	85	712	38.0	4;	%NO2 0 onwind
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	6	6	967	28.0	6;	%NO2 0 solar
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	165.63333333333333	78.4	5.0	3	3	43	224.0	0;	%PL1 0 CCGT
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%PL1 0 OCGT
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	249.27968913984057	89.375	3.0	3	3	3	275.0	9;	%PL1 0 coal
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	34.48683824831043	0.0	0.0	56	56	253	38.0	4;	%PL1 0 onwind
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.617002571079133	0.0	3.5	1	1	1	26.0	5;	%PL1 0 ror
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	52	52	343	28.0	6;	%PL1 0 solar
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	202.6	78.4	5.0	6	6	40	224.0	0;	%PL1 1 CCGT
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	40	224.0	1;	%PL1 1 OCGT
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.54715078832754	110.0	3.0	2	2	2	275.0	7;	%PL1 1 lignite
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.106999999999992	0.0	0.0	0	0	526	17.0	2;	%PL1 1 offwind
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	36.44922309143943	0.0	0.0	47	47	236	38.0	4;	%PL1 1 onwind
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.612651512751908	0.0	3.5	7	7	7	26.0	5;	%PL1 1 ror
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	32	32	320	28.0	6;	%PL1 1 solar
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	206.25	78.4	5.0	2	2	39	224.0	0;	%PL1 2 CCGT
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	39	224.0	1;	%PL1 2 OCGT
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	274.4288273190138	110.0	3.0	5	5	5	275.0	7;	%PL1 2 lignite
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.107	0.0	0.0	0	0	505	17.0	2;	%PL1 2 offwind
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	36.088415389515525	0.0	0.0	42	42	226	38.0	4;	%PL1 2 onwind
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.2058281495719387	0.0	3.5	1	1	1	26.0	5;	%PL1 2 ror
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	34	34	307	28.0	6;	%PL1 2 solar
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	111	224.0	0;	%PL1 3 CCGT
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%PL1 3 OCGT
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	270.7738579513752	89.375	3.0	23	23	23	275.0	9;	%PL1 3 coal
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.8449164719006	110.0	3.0	17	17	17	275.0	7;	%PL1 3 lignite
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.47422612471756	0.0	2.8	2	2	2	50.0	3;	%PL1 3 oil
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	34.26411050907875	0.0	0.0	22	22	655	38.0	4;	%PL1 3 onwind
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	25	25	888	28.0	6;	%PL1 3 solar
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.72222222222223	78.4	5.0	18	18	113	224.0	0;	%PT1 0 CCGT
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	113	224.0	1;	%PT1 0 OCGT
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.935178939043097	0.0	0.0	2	2	1486	17.0	2;	%PT1 0 offwind
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.71297860784726	0.0	0.0	138	138	665	38.0	4;	%PT1 0 onwind
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.088987724424046	0.0	3.5	98	98	98	26.0	5;	%PT1 0 ror
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	37	37	903	28.0	6;	%PT1 0 solar
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	85	224.0	0;	%RO1 0 CCGT
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	85	224.0	1;	%RO1 0 OCGT
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	138.3209815115997	110.0	3.0	2	2	2	275.0	7;	%RO1 0 lignite
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	650.0	500.0	5.5	2	2	2	1000.0	10;	%RO1 0 nuclear
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.09485390218739	0.0	0.0	0	0	1120	17.0	2;	%RO1 0 offwind
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.651047447853447	0.0	0.0	80	80	501	38.0	4;	%RO1 0 onwind
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.5158051282564897	0.0	3.5	136	136	136	26.0	5;	%RO1 0 ror
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	50	50	680	28.0	6;	%RO1 0 solar
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	78.4	5.0	1	1	43	224.0	0;	%RS1 0 CCGT
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%RS1 0 OCGT
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	247.95604409997577	110.0	3.0	10	10	10	275.0	7;	%RS1 0 lignite
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.308847780688875	0.0	0.0	11	11	249	38.0	4;	%RS1 0 onwind
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.248768548003092	0.0	3.5	66	66	66	26.0	5;	%RS1 0 ror
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	2	2	338	28.0	6;	%RS1 0 solar
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.2	78.4	5.0	5	5	198	224.0	0;	%SE2 0 CCGT
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	198	224.0	1;	%SE2 0 OCGT
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	957.4444444444445	500.0	5.5	9	9	9	1000.0	10;	%SE2 0 nuclear
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	27.746016834544022	0.0	0.0	12	12	2600	17.0	2;	%SE2 0 offwind
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.441150754074672	0.0	0.0	250	250	1163	38.0	4;	%SE2 0 onwind
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.213844511783485	0.0	3.5	50	50	50	26.0	5;	%SE2 0 ror
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	51	51	1578	28.0	6;	%SE2 0 solar
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.0	78.4	5.0	2	2	30	224.0	0;	%SI1 0 CCGT
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	30	224.0	1;	%SI1 0 OCGT
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.35554588076954	110.0	3.0	4	4	4	275.0	7;	%SI1 0 lignite
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	696.0	500.0	5.5	1	1	1	1000.0	10;	%SI1 0 nuclear
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	0	0	391	17.0	2;	%SI1 0 offwind
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.20046974796665754	0.0	0.0	1	1	175	38.0	4;	%SI1 0 onwind
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.40985425335726	0.0	3.5	36	36	36	26.0	5;	%SI1 0 ror
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	10	10	238	28.0	6;	%SI1 0 solar
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	182.0	78.4	5.0	4	4	47	224.0	0;	%SK1 0 CCGT
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	47	224.0	1;	%SK1 0 OCGT
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	263.6739695770679	89.375	3.0	1	1	1	275.0	9;	%SK1 0 coal
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	142.93168089531972	110.0	3.0	2	2	2	275.0	7;	%SK1 0 lignite
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	970.0	500.0	5.5	2	2	2	1000.0	10;	%SK1 0 nuclear
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.6971264994279345	0.0	0.0	1	1	273	38.0	4;	%SK1 0 onwind
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.410888603500856	0.0	3.5	53	53	53	26.0	5;	%SK1 0 ror
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	22	22	370	28.0	6;	%SK1 0 solar
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	1690.7	253.605	3.5	1	1	1	1690.7	12;	%AL1 0 hydro
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.0	6.75	3.5	1	1	1	45.0	12;	%AT1 0 hydro
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	2171.0	325.65	3.5	1	1	1	2171.0	13;	%AT1 1 PHS
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	-325.65	-2171.0	0.0	1	1	1	-2171.0	14;	%AT1 1 PHS (pump mode)
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	1198.0	179.7	3.5	1	1	1	1198.0	12;	%AT1 1 hydro
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	2823.3	423.495	3.5	1	1	1	2823.3	13;	%AT1 2 PHS
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	-423.495	-2823.3	0.0	1	1	1	-2823.3	14;	%AT1 2 PHS (pump mode)
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	1627.6200000000001	244.143	3.5	1	1	1	1627.6200000000001	12;	%AT1 2 hydro
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	50.0	7.5	3.5	1	1	1	50.0	13;	%AT1 3 PHS
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	-7.5	-50.0	0.0	1	1	1	-50.0	14;	%AT1 3 PHS (pump mode)
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	282.0	42.3	3.5	1	1	1	282.0	12;	%AT1 3 hydro
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%BA1 0 PHS
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%BA1 0 PHS (pump mode)
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	1614.5	242.17499999999998	3.5	1	1	1	1614.5	12;	%BA1 0 hydro
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	144.0	21.599999999999998	3.5	1	1	1	144.0	13;	%BE1 0 PHS
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	-21.599999999999998	-144.0	0.0	1	1	1	-144.0	14;	%BE1 0 PHS (pump mode)
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	1164.0	174.6	3.5	1	1	1	1164.0	13;	%BE1 1 PHS
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	-174.6	-1164.0	0.0	1	1	1	-1164.0	14;	%BE1 1 PHS (pump mode)
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.782802547770691	1.9174203821656035	3.5	1	1	1	12.782802547770691	12;	%BE1 1 hydro
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	864.0	129.6	3.5	1	1	1	864.0	13;	%BG1 0 PHS
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	-129.6	-864.0	0.0	1	1	1	-864.0	14;	%BG1 0 PHS (pump mode)
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	1925.1399999999999	288.77099999999996	3.5	1	1	1	1925.1399999999999	12;	%BG1 0 hydro
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	1696.2	254.43	3.5	1	1	1	1696.2	13;	%CH1 0 PHS
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	-254.43	-1696.2	0.0	1	1	1	-1696.2	14;	%CH1 0 PHS (pump mode)
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	4253.57	638.0355	3.5	1	1	1	4253.57	12;	%CH1 0 hydro
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	1351.4499999999998	202.71749999999997	3.5	1	1	1	1351.4499999999998	13;	%CH1 1 PHS
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	-202.71749999999997	-1351.4499999999998	0.0	1	1	1	-1351.4499999999998	14;	%CH1 1 PHS (pump mode)
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	2986.1600000000003	447.92400000000004	3.5	1	1	1	2986.1600000000003	12;	%CH1 1 hydro
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	71.0	10.65	3.5	1	1	1	71.0	12;	%CH1 2 hydro
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	2322.2000000000003	348.33000000000004	3.5	1	1	1	2322.2000000000003	13;	%CH1 3 PHS
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	-348.33000000000004	-2322.2000000000003	0.0	1	1	1	-2322.2000000000003	14;	%CH1 3 PHS (pump mode)
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	2216.25	332.4375	3.5	1	1	1	2216.25	12;	%CH1 3 hydro
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	638.0	95.7	3.5	1	1	1	638.0	13;	%CZ1 0 PHS
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	-95.7	-638.0	0.0	1	1	1	-638.0	14;	%CZ1 0 PHS (pump mode)
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.0	0.44999999999999996	3.5	1	1	1	3.0	12;	%CZ1 0 hydro
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.0	6.75	3.5	1	1	1	45.0	13;	%CZ1 1 PHS
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	-6.75	-45.0	0.0	1	1	1	-45.0	14;	%CZ1 1 PHS (pump mode)
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	641.9839022845104	96.29758534267656	3.5	1	1	1	641.9839022845104	12;	%CZ1 1 hydro
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	472.0	70.8	3.5	1	1	1	472.0	13;	%CZ1 2 PHS
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	-70.8	-472.0	0.0	1	1	1	-472.0	14;	%CZ1 2 PHS (pump mode)
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.0	4.2	3.5	1	1	1	28.0	12;	%CZ1 2 hydro
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	160.0	24.0	3.5	1	1	1	160.0	13;	%DE1 1 PHS
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	-24.0	-160.0	0.0	1	1	1	-160.0	14;	%DE1 1 PHS (pump mode)
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	90.0	13.5	3.5	1	1	1	90.0	13;	%DE1 12 PHS
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.5	-90.0	0.0	1	1	1	-90.0	14;	%DE1 12 PHS (pump mode)
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	1294.0	194.1	3.5	1	1	1	1294.0	13;	%DE1 14 PHS
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	-194.1	-1294.0	0.0	1	1	1	-1294.0	14;	%DE1 14 PHS (pump mode)
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	447.42	67.113	3.5	1	1	1	447.42	13;	%DE1 15 PHS
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	-67.113	-447.42	0.0	1	1	1	-447.42	14;	%DE1 15 PHS (pump mode)
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	167.1	25.064999999999998	3.5	1	1	1	167.1	13;	%DE1 16 PHS
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	-25.064999999999998	-167.1	0.0	1	1	1	-167.1	14;	%DE1 16 PHS (pump mode)
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	399.8	59.97	3.5	1	1	1	399.8	13;	%DE1 17 PHS
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	-59.97	-399.8	0.0	1	1	1	-399.8	14;	%DE1 17 PHS (pump mode)
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	1776.8	266.52	3.5	1	1	1	1776.8	13;	%DE1 18 PHS
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	-266.52	-1776.8	0.0	1	1	1	-1776.8	14;	%DE1 18 PHS (pump mode)
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	124.0	18.599999999999998	3.5	1	1	1	124.0	12;	%DE1 19 hydro
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	120.0	18.0	3.5	1	1	1	120.0	13;	%DE1 2 PHS
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	-18.0	-120.0	0.0	1	1	1	-120.0	14;	%DE1 2 PHS (pump mode)
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.0	33.0	3.5	1	1	1	220.0	13;	%DE1 20 PHS
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	-33.0	-220.0	0.0	1	1	1	-220.0	14;	%DE1 20 PHS (pump mode)
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	39.8	5.97	3.5	1	1	1	39.8	13;	%DE1 21 PHS
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	-5.97	-39.8	0.0	1	1	1	-39.8	14;	%DE1 21 PHS (pump mode)
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.5	6.825	3.5	1	1	1	45.5	12;	%DE1 23 hydro
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	164.0	24.599999999999998	3.5	1	1	1	164.0	13;	%DE1 26 PHS
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	-24.599999999999998	-164.0	0.0	1	1	1	-164.0	14;	%DE1 26 PHS (pump mode)
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.0	6.6	3.5	1	1	1	44.0	13;	%DE1 3 PHS
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	-6.6	-44.0	0.0	1	1	1	-44.0	14;	%DE1 3 PHS (pump mode)
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	1060.0	159.0	3.5	1	1	1	1060.0	13;	%DE1 30 PHS
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	-159.0	-1060.0	0.0	1	1	1	-1060.0	14;	%DE1 30 PHS (pump mode)
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	480.0	72.0	3.5	1	1	1	480.0	13;	%DE1 31 PHS
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	-72.0	-480.0	0.0	1	1	1	-480.0	14;	%DE1 31 PHS (pump mode)
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	960.0	144.0	3.5	1	1	1	960.0	13;	%DE1 4 PHS
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	-144.0	-960.0	0.0	1	1	1	-960.0	14;	%DE1 4 PHS (pump mode)
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	92.0	13.799999999999999	3.5	1	1	1	92.0	13;	%DE1 7 PHS
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.799999999999999	-92.0	0.0	1	1	1	-92.0	14;	%DE1 7 PHS (pump mode)
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	79.7	11.955	3.5	1	1	1	79.7	13;	%DE1 9 PHS
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	-11.955	-79.7	0.0	1	1	1	-79.7	14;	%DE1 9 PHS (pump mode)
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	8870.75	1330.6125	3.5	1	1	1	8870.75	13;	%ES1 0 PHS
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1330.6125	-8870.75	0.0	1	1	1	-8870.75	14;	%ES1 0 PHS (pump mode)
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	14846.837	2227.02555	3.5	1	1	1	14846.837	12;	%ES1 0 hydro
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	1290.0	193.5	3.5	1	1	1	1290.0	12;	%FI2 0 hydro
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	921.0	138.15	3.5	1	1	1	921.0	13;	%FR1 0 PHS
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	-138.15	-921.0	0.0	1	1	1	-921.0	14;	%FR1 0 PHS (pump mode)
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	3412.6808917197445	511.9021337579617	3.5	1	1	1	3412.6808917197445	12;	%FR1 0 hydro
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	3247.3	487.095	3.5	1	1	1	3247.3	13;	%FR1 2 PHS
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	-487.095	-3247.3	0.0	1	1	1	-3247.3	14;	%FR1 2 PHS (pump mode)
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	4644.324840764331	696.6487261146497	3.5	1	1	1	4644.324840764331	12;	%FR1 2 hydro
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	808.0	121.19999999999999	3.5	1	1	1	808.0	13;	%FR1 4 PHS
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	-121.19999999999999	-808.0	0.0	1	1	1	-808.0	14;	%FR1 4 PHS (pump mode)
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%GB0 1 PHS
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%GB0 1 PHS (pump mode)
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	228.3	34.245	3.5	1	1	1	228.3	12;	%GB0 1 hydro
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	699.0	104.85	3.5	1	1	1	699.0	13;	%GR1 0 PHS
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	-104.85	-699.0	0.0	1	1	1	-699.0	14;	%GR1 0 PHS (pump mode)
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	2566.0	384.9	3.5	1	1	1	2566.0	12;	%GR1 0 hydro
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	245.7	36.855	3.5	1	1	1	245.7	13;	%HR1 0 PHS
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.855	-245.7	0.0	1	1	1	-245.7	14;	%HR1 0 PHS (pump mode)
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	1864.404458598726	279.6606687898089	3.5	1	1	1	1864.404458598726	12;	%HR1 0 hydro
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.0	4.2	3.5	1	1	1	28.0	12;	%HU1 0 hydro
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	392.0	58.8	3.5	1	1	1	392.0	13;	%IE5 0 PHS
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	-58.8	-392.0	0.0	1	1	1	-392.0	14;	%IE5 0 PHS (pump mode)
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0	0.15	3.5	1	1	1	1.0	12;	%IE5 0 hydro
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	7331.9	1099.7849999999999	3.5	1	1	1	7331.9	13;	%IT1 0 PHS
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1099.7849999999999	-7331.9	0.0	1	1	1	-7331.9	14;	%IT1 0 PHS (pump mode)
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	4045.9031847133756	606.8854777070063	3.5	1	1	1	4045.9031847133756	12;	%IT1 0 hydro
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	240.0	36.0	3.5	1	1	1	240.0	13;	%IT3 0 PHS
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.0	-240.0	0.0	1	1	1	-240.0	14;	%IT3 0 PHS (pump mode)
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	119.9585987261146	17.99378980891719	3.5	1	1	1	119.9585987261146	12;	%IT3 0 hydro
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	900.0	135.0	3.5	1	1	1	900.0	13;	%LT6 0 PHS
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	-135.0	-900.0	0.0	1	1	1	-900.0	14;	%LT6 0 PHS (pump mode)
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	2582.0	387.3	3.5	1	1	1	2582.0	13;	%LU1 0 PHS
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	-387.3	-2582.0	0.0	1	1	1	-2582.0	14;	%LU1 0 PHS (pump mode)
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	307.0	46.05	3.5	1	1	1	307.0	13;	%ME1 0 PHS
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	-46.05	-307.0	0.0	1	1	1	-307.0	14;	%ME1 0 PHS (pump mode)
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	344.961	51.74415	3.5	1	1	1	344.961	12;	%ME1 0 hydro
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	282.3	42.345	3.5	1	1	1	282.3	13;	%NO2 0 PHS
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	-42.345	-282.3	0.0	1	1	1	-282.3	14;	%NO2 0 PHS (pump mode)
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	29130.0962	4369.51443	3.5	1	1	1	29130.0962	12;	%NO2 0 hydro
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	198.0	29.7	3.5	1	1	1	198.0	13;	%PL1 0 PHS
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	-29.7	-198.0	0.0	1	1	1	-198.0	14;	%PL1 0 PHS (pump mode)
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.09554140127388	11.714331210191082	3.5	1	1	1	78.09554140127388	12;	%PL1 0 hydro
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	716.0	107.39999999999999	3.5	1	1	1	716.0	13;	%PL1 1 PHS
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	-107.39999999999999	-716.0	0.0	1	1	1	-716.0	14;	%PL1 1 PHS (pump mode)
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	33.89808917197452	5.084713375796178	3.5	1	1	1	33.89808917197452	12;	%PL1 1 hydro
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	252.0	37.8	3.5	1	1	1	252.0	13;	%PL1 2 PHS
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	-37.8	-252.0	0.0	1	1	1	-252.0	14;	%PL1 2 PHS (pump mode)
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	632.0	94.8	3.5	1	1	1	632.0	13;	%PL1 3 PHS
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	-94.8	-632.0	0.0	1	1	1	-632.0	14;	%PL1 3 PHS (pump mode)
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.0	3.15	3.5	1	1	1	21.0	12;	%PL1 3 hydro
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	3703.0	555.4499999999999	3.5	1	1	1	3703.0	13;	%PT1 0 PHS
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	-555.4499999999999	-3703.0	0.0	1	1	1	-3703.0	14;	%PT1 0 PHS (pump mode)
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	881.4	132.20999999999998	3.5	1	1	1	881.4	12;	%PT1 0 hydro
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	4449.9400000000005	667.4910000000001	3.5	1	1	1	4449.9400000000005	12;	%RO1 0 hydro
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	614.0	92.1	3.5	1	1	1	614.0	13;	%RS1 0 PHS
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	-92.1	-614.0	0.0	1	1	1	-614.0	14;	%RS1 0 PHS (pump mode)
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	790.1	118.515	3.5	1	1	1	790.1	12;	%RS1 0 hydro
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	92.0	13.799999999999999	3.5	1	1	1	92.0	13;	%SE2 0 PHS
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.799999999999999	-92.0	0.0	1	1	1	-92.0	14;	%SE2 0 PHS (pump mode)
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	10784.18662493251	1617.6279937398765	3.5	1	1	1	10784.18662493251	12;	%SE2 0 hydro
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	180.0	27.0	3.5	1	1	1	180.0	13;	%SI1 0 PHS
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	-27.0	-180.0	0.0	1	1	1	-180.0	14;	%SI1 0 PHS (pump mode)
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	118.0	17.7	3.5	1	1	1	118.0	12;	%SI1 0 hydro
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	822.453	123.36795	3.5	1	1	1	822.453	13;	%SK1 0 PHS
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	-123.36795	-822.453	0.0	1	1	1	-822.453	14;	%SK1 0 PHS (pump mode)
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	241.9	36.285	3.5	1	1	1	241.9	12;	%SK1 0 hydro
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0	investment
mpc.gencost = [
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%AL1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%AL1 0 OCGT
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	9690.954242904949;	%AL1 0 offwind
	2	0.0	0.0	3	0.0	4019.1428571428573	0.0	0.0	5836.254566099225;	%AL1 0 oil
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%AL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%AL1 0 ror
	2	0.0	0.0	3	0.0	0.26999999999999996	0.0	0.0	3072.5075183009317;	%AL1 0 solar
	2	204768.2223842381	81907.28895369523	3	0.0	1044.7358284910106	0.0	0.0	68369.82953938197;	%AT1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.387018659912;	%AT1 0 OCGT
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%AT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%AT1 0 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%AT1 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%AT1 1 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%AT1 1 OCGT
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%AT1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%AT1 1 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.5075183009317;	%AT1 1 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%AT1 2 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%AT1 2 OCGT
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.895103708379;	%AT1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%AT1 2 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%AT1 2 solar
	2	203612.9179693498	81445.16718773992	3	0.0	1038.8414182109682	0.0	0.0	68369.82953938197;	%AT1 3 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%AT1 3 OCGT
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%AT1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%AT1 3 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%AT1 3 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%BA1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%BA1 0 OCGT
	2	91237.49999999999	36494.99999999999	3	0.0	331.77272727272725	0.0	0.0	296641.08569653996;	%BA1 0 lignite
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%BA1 0 onwind
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%BA1 0 solar
	2	247302.86546459398	98921.14618583758	3	0.0	1261.749313594867	0.0	0.0	68369.82953938196;	%BE1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%BE1 0 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%BE1 0 biomass
	2	0.0	0.0	3	0.0	0.405	0.0	0.0	10050.365222034787;	%BE1 0 offwind
	2	0.0	0.0	3	0.0	0.405	0.0	0.0	11253.895103708383;	%BE1 0 onwind
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%BE1 0 solar
	2	205621.57241379312	82248.62896551726	3	0.0	1049.0896551724138	0.0	0.0	68369.82953938196;	%BE1 1 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.387018659912;	%BE1 1 OCGT
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%BE1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%BE1 1 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%BE1 1 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938196;	%BG1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%BG1 0 OCGT
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.08569653996;	%BG1 0 coal
	2	91237.49999999997	36494.99999999999	3	0.0	331.7727272727272	0.0	0.0	296641.0856965399;	%BG1 0 lignite
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%BG1 0 nuclear
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10209.554095511852;	%BG1 0 offwind
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%BG1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%BG1 0 ror
	2	0.0	0.0	3	0.0	0.26999999999999996	0.0	0.0	3072.507518300932;	%BG1 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%CH1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%CH1 0 OCGT
	2	2054.4702127659575	821.7880851063829	3	0.0	402.12765957446805	0.0	0.0	8571.053384261648;	%CH1 0 biomass
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%CH1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%CH1 0 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%CH1 0 solar
	2	205621.57241379312	82248.62896551726	3	0.0	1049.0896551724138	0.0	0.0	68369.82953938196;	%CH1 1 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.387018659912;	%CH1 1 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%CH1 1 biomass
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%CH1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%CH1 1 ror
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%CH1 1 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%CH1 2 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%CH1 2 OCGT
	2	2054.4702127659584	821.7880851063833	3	0.0	402.1276595744682	0.0	0.0	8571.05338426165;	%CH1 2 biomass
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%CH1 2 nuclear
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%CH1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%CH1 2 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%CH1 2 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%CH1 3 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%CH1 3 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%CH1 3 biomass
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%CH1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%CH1 3 ror
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%CH1 3 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%CZ1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%CZ1 0 OCGT
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%CZ1 0 onwind
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%CZ1 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%CZ1 1 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%CZ1 1 OCGT
	2	91237.49999999999	36494.99999999999	3	0.0	331.77272727272725	0.0	0.0	296641.08569653996;	%CZ1 1 lignite
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%CZ1 1 nuclear
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%CZ1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%CZ1 1 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%CZ1 1 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938196;	%CZ1 2 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.387018659912;	%CZ1 2 OCGT
	2	91237.49999999999	36494.99999999999	3	0.0	331.77272727272725	0.0	0.0	296641.08569653996;	%CZ1 2 lignite
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%CZ1 2 nuclear
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%CZ1 2 onwind
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%CZ1 2 solar
	2	227224.47502464088	90889.79000985636	3	0.0	1159.3085460440861	0.0	0.0	68369.82953938197;	%DE1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 0 OCGT
	2	2054.470212765958	821.7880851063832	3	0.0	402.12765957446817	0.0	0.0	8571.05338426165;	%DE1 0 biomass
	2	85124.21573966902	34049.68629586761	3	0.0	309.5426026897055	0.0	0.0	296641.08569653996;	%DE1 0 lignite
	2	0.0	0.0	3	0.0	3714.6315789473683	0.0	0.0	5836.254566099225;	%DE1 0 oil
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%DE1 0 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 0 solar
	2	236968.75802098078	94787.5032083923	3	0.0	1209.0242756172488	0.0	0.0	68369.82953938197;	%DE1 1 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 1 OCGT
	2	2054.4702127659575	821.7880851063829	3	0.0	402.12765957446805	0.0	0.0	8571.053384261648;	%DE1 1 biomass
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%DE1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342374;	%DE1 1 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 1 solar
	2	237888.73370353295	95155.49348141317	3	0.0	1213.7180290996578	0.0	0.0	68369.82953938197;	%DE1 10 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 10 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 10 biomass
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11658.339776232982;	%DE1 10 offwind
	2	0.0	0.0	3	0.0	0.405	0.0	0.0	11253.895103708383;	%DE1 10 onwind
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%DE1 10 solar
	2	210023.99952565492	84009.59981026196	3	0.0	1071.551017988035	0.0	0.0	68369.82953938197;	%DE1 11 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 11 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 11 biomass
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 11 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342366;	%DE1 11 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 11 solar
	2	326550.8561685325	130620.34246741301	3	0.0	1666.075796778227	0.0	0.0	68369.82953938197;	%DE1 12 CCGT
	2	256365.81460428511	102546.32584171406	3	0.0	1307.9888500218628	0.0	0.0	31134.38701865992;	%DE1 12 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 12 biomass
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.08569653996;	%DE1 12 coal
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%DE1 12 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%DE1 12 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 12 solar
	2	232637.27021842898	93054.9080873716	3	0.0	1186.924848053209	0.0	0.0	68369.82953938197;	%DE1 13 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.387018659912;	%DE1 13 OCGT
	2	2054.4702127659575	821.7880851063829	3	0.0	402.12765957446805	0.0	0.0	8571.053384261648;	%DE1 13 biomass
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.08569653996;	%DE1 13 coal
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	9734.087681884084;	%DE1 13 offwind
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 13 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%DE1 13 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 13 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%DE1 14 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 14 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 14 biomass
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 14 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%DE1 14 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.5075183009317;	%DE1 14 solar
	2	212521.66939958037	85008.66775983214	3	0.0	1084.2942316305118	0.0	0.0	68369.82953938197;	%DE1 15 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.387018659912;	%DE1 15 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 15 biomass
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.08569653996;	%DE1 15 coal
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 15 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342366;	%DE1 15 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 15 solar
	2	288762.43287561403	115504.97315024563	3	0.0	1473.2777187531328	0.0	0.0	68369.82953938197;	%DE1 16 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 16 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.05338426165;	%DE1 16 biomass
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 16 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342374;	%DE1 16 ror
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%DE1 16 solar
	2	233908.11245379384	93563.24498151754	3	0.0	1193.4087370091522	0.0	0.0	68369.82953938197;	%DE1 17 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 17 OCGT
	2	2054.4702127659575	821.7880851063829	3	0.0	402.12765957446805	0.0	0.0	8571.053384261648;	%DE1 17 biomass
	2	82178.78392484345	32871.51356993738	3	0.0	298.83194154488524	0.0	0.0	296641.08569653996;	%DE1 17 lignite
	2	0.0	0.0	3	0.0	0.405	0.0	0.0	11253.895103708383;	%DE1 17 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%DE1 17 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 17 solar
	2	250169.1458238894	100067.65832955575	3	0.0	1276.3731929790274	0.0	0.0	68369.82953938197;	%DE1 18 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 18 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.05338426165;	%DE1 18 biomass
	2	0.0	0.0	3	0.0	0.405	0.0	0.0	11253.89510370838;	%DE1 18 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%DE1 18 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 18 solar
	2	306863.4440218011	122745.37760872046	3	0.0	1565.6298164377608	0.0	0.0	68369.82953938197;	%DE1 19 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 19 OCGT
	2	2054.4702127659575	821.7880851063829	3	0.0	402.12765957446805	0.0	0.0	8571.053384261648;	%DE1 19 biomass
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%DE1 19 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342374;	%DE1 19 ror
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%DE1 19 solar
	2	205463.6093023256	82185.44372093024	3	0.0	1048.2837209302327	0.0	0.0	68369.82953938197;	%DE1 2 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 2 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 2 biomass
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.08569653996;	%DE1 2 coal
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	9843.278474529994;	%DE1 2 offwind
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.895103708383;	%DE1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%DE1 2 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 2 solar
	2	221490.1337533909	88596.05350135636	3	0.0	1130.0517028234228	0.0	0.0	68369.82953938197;	%DE1 20 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 20 OCGT
	2	2054.4702127659575	821.7880851063829	3	0.0	402.12765957446805	0.0	0.0	8571.053384261648;	%DE1 20 biomass
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.0856965399;	%DE1 20 coal
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.895103708379;	%DE1 20 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%DE1 20 ror
	2	0.0	0.0	3	0.0	0.26999999999999996	0.0	0.0	3072.5075183009317;	%DE1 20 solar
	2	236990.16029417535	94796.06411767015	3	0.0	1209.1334708886495	0.0	0.0	68369.82953938197;	%DE1 21 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.387018659912;	%DE1 21 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.05338426165;	%DE1 21 biomass
	2	80894.50827367255	32357.803309469018	3	0.0	294.16184826790015	0.0	0.0	296641.0856965399;	%DE1 21 lignite
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 21 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342374;	%DE1 21 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 21 solar
	2	221829.97550296644	88731.99020118656	3	0.0	1131.785589300849	0.0	0.0	68369.82953938197;	%DE1 22 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.387018659912;	%DE1 22 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 22 biomass
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 22 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342366;	%DE1 22 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 22 solar
	2	287883.74265734275	115153.4970629371	3	0.0	1468.7946053946057	0.0	0.0	68369.82953938197;	%DE1 23 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 23 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 23 biomass
	2	0.0	0.0	3	0.0	3955.308768907731	0.0	0.0	5836.2545660992255;	%DE1 23 oil
	2	0.0	0.0	3	0.0	0.405	0.0	0.0	11253.895103708383;	%DE1 23 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%DE1 23 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 23 solar
	2	258659.96534516942	103463.98613806778	3	0.0	1319.6937007406605	0.0	0.0	68369.82953938196;	%DE1 24 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 24 OCGT
	2	2054.4702127659575	821.7880851063829	3	0.0	402.12765957446805	0.0	0.0	8571.053384261648;	%DE1 24 biomass
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10244.465115491266;	%DE1 24 offwind
	2	0.0	0.0	3	0.0	3691.656641963578	0.0	0.0	5836.254566099225;	%DE1 24 oil
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%DE1 24 onwind
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%DE1 24 solar
	2	222167.39051633302	88866.95620653321	3	0.0	1133.5070944710867	0.0	0.0	68369.82953938197;	%DE1 25 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 25 OCGT
	2	2054.470212765958	821.7880851063832	3	0.0	402.12765957446817	0.0	0.0	8571.05338426165;	%DE1 25 biomass
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 25 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342374;	%DE1 25 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 25 solar
	2	298671.30079373537	119468.52031749416	3	0.0	1523.8331673149762	0.0	0.0	68369.82953938197;	%DE1 26 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 26 OCGT
	2	2054.4702127659575	821.7880851063829	3	0.0	402.12765957446805	0.0	0.0	8571.053384261648;	%DE1 26 biomass
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.08569653996;	%DE1 26 coal
	2	0.0	0.0	3	0.0	3561.6474439687736	0.0	0.0	5836.254566099225;	%DE1 26 oil
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%DE1 26 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%DE1 26 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 26 solar
	2	241317.41789939185	96526.96715975674	3	0.0	1231.2113158132238	0.0	0.0	68369.82953938196;	%DE1 27 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 27 OCGT
	2	2054.4702127659575	821.7880851063829	3	0.0	402.12765957446805	0.0	0.0	8571.053384261648;	%DE1 27 biomass
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10767.70348392803;	%DE1 27 offwind
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 27 onwind
	2	0.0	0.0	3	0.0	0.26999999999999996	0.0	0.0	3072.5075183009317;	%DE1 27 solar
	2	213427.44407969358	85370.97763187742	3	0.0	1088.9155310188446	0.0	0.0	68369.82953938197;	%DE1 28 CCGT
	2	265232.97412619164	106093.18965047665	3	0.0	1353.229459827508	0.0	0.0	31134.38701865992;	%DE1 28 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 28 biomass
	2	0.0	0.0	3	0.0	3713.459536974476	0.0	0.0	5836.254566099225;	%DE1 28 oil
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%DE1 28 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%DE1 28 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 28 solar
	2	235584.97112698352	94233.9884507934	3	0.0	1201.964138402977	0.0	0.0	68369.82953938196;	%DE1 29 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 29 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 29 biomass
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 29 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342366;	%DE1 29 ror
	2	0.0	0.0	3	0.0	0.26999999999999996	0.0	0.0	3072.5075183009317;	%DE1 29 solar
	2	229457.8085977998	91783.12343911993	3	0.0	1170.7031050908151	0.0	0.0	68369.82953938197;	%DE1 3 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 3 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 3 biomass
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.08569653996;	%DE1 3 coal
	2	0.0	0.0	3	0.0	3719.312252964427	0.0	0.0	5836.254566099225;	%DE1 3 oil
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342366;	%DE1 3 ror
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%DE1 3 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%DE1 30 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 30 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 30 biomass
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 30 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%DE1 30 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 30 solar
	2	249718.385317724	99887.35412708961	3	0.0	1274.0733944781837	0.0	0.0	68369.82953938197;	%DE1 31 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 31 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 31 biomass
	2	83622.67130620986	33449.06852248394	3	0.0	304.0824411134904	0.0	0.0	296641.08569653996;	%DE1 31 lignite
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 31 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342374;	%DE1 31 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 31 solar
	2	259163.66303640255	103665.46521456102	3	0.0	1322.263586920421	0.0	0.0	68369.82953938197;	%DE1 32 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 32 OCGT
	2	2054.4702127659575	821.7880851063829	3	0.0	402.12765957446805	0.0	0.0	8571.053384261648;	%DE1 32 biomass
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.08569653996;	%DE1 32 coal
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	9788.522478233195;	%DE1 32 offwind
	2	0.0	0.0	3	0.0	0.405	0.0	0.0	11253.895103708383;	%DE1 32 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%DE1 32 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 32 solar
	2	240378.0739057202	96151.22956228808	3	0.0	1226.4187444169395	0.0	0.0	68369.82953938196;	%DE1 33 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 33 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 33 biomass
	2	169937.76830591998	67975.10732236799	3	0.0	760.5606413691523	0.0	0.0	296641.0856965399;	%DE1 33 coal
	2	0.0	0.0	3	0.0	0.405	0.0	0.0	11253.895103708383;	%DE1 33 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%DE1 33 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 33 solar
	2	204848.3558373928	81939.34233495712	3	0.0	1045.144672639759	0.0	0.0	68369.82953938197;	%DE1 34 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 34 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 34 biomass
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 34 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342366;	%DE1 34 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 34 solar
	2	229692.92966328454	91877.17186531382	3	0.0	1171.9027023636966	0.0	0.0	68369.82953938197;	%DE1 4 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 4 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 4 biomass
	2	80300.40633070434	32120.162532281738	3	0.0	292.00147756619765	0.0	0.0	296641.08569653996;	%DE1 4 lignite
	2	0.0	0.0	3	0.0	3719.312252964427	0.0	0.0	5836.254566099225;	%DE1 4 oil
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 4 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%DE1 4 ror
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%DE1 4 solar
	2	259948.0188493989	103979.20753975956	3	0.0	1326.2654022928514	0.0	0.0	68369.82953938197;	%DE1 5 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 5 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 5 biomass
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 5 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342366;	%DE1 5 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 5 solar
	2	269901.3126632865	107960.5250653146	3	0.0	1377.0475135881964	0.0	0.0	68369.82953938197;	%DE1 6 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 6 OCGT
	2	2054.4702127659575	821.7880851063829	3	0.0	402.12765957446805	0.0	0.0	8571.053384261648;	%DE1 6 biomass
	2	170107.03124999997	68042.81249999999	3	0.0	761.3181818181816	0.0	0.0	296641.0856965399;	%DE1 6 coal
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 6 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%DE1 6 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%DE1 6 solar
	2	239290.21218194306	95716.08487277721	3	0.0	1220.8684294997092	0.0	0.0	68369.82953938196;	%DE1 7 CCGT
	2	255674.71184971745	102269.88473988698	3	0.0	1304.462815559783	0.0	0.0	31134.38701865992;	%DE1 7 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 7 biomass
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.08569653996;	%DE1 7 coal
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 7 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342366;	%DE1 7 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.5075183009317;	%DE1 7 solar
	2	251993.60546710252	100797.44218684101	3	0.0	1285.6816605464414	0.0	0.0	68369.82953938196;	%DE1 8 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 8 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DE1 8 biomass
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.08569653996;	%DE1 8 coal
	2	0.0	0.0	3	0.0	3761.0402559317517	0.0	0.0	5836.254566099225;	%DE1 8 oil
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DE1 8 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%DE1 8 ror
	2	0.0	0.0	3	0.0	0.26999999999999996	0.0	0.0	3072.5075183009317;	%DE1 8 solar
	2	243376.14973905776	97350.45989562309	3	0.0	1241.71504968907	0.0	0.0	68369.82953938197;	%DE1 9 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DE1 9 OCGT
	2	2054.4702127659575	821.7880851063829	3	0.0	402.12765957446805	0.0	0.0	8571.053384261648;	%DE1 9 biomass
	2	81021.74222034581	32408.69688813833	3	0.0	294.6245171648939	0.0	0.0	296641.08569653996;	%DE1 9 lignite
	2	0.0	0.0	3	0.0	3800.5168545435386	0.0	0.0	5836.254566099225;	%DE1 9 oil
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%DE1 9 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342366;	%DE1 9 ror
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%DE1 9 solar
	2	232019.91790318358	92807.96716127344	3	0.0	1183.7750913427733	0.0	0.0	68369.82953938197;	%DK1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DK1 0 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DK1 0 biomass
	2	170107.03124999997	68042.81249999999	3	0.0	761.3181818181816	0.0	0.0	296641.08569653996;	%DK1 0 coal
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10735.201680548915;	%DK1 0 offwind
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%DK1 0 onwind
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%DK1 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%DK2 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%DK2 0 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%DK2 0 biomass
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10481.589648594416;	%DK2 0 offwind
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%DK2 0 onwind
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%DK2 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%EE6 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%EE6 0 OCGT
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10640.547955755155;	%EE6 0 offwind
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%EE6 0 onwind
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%EE6 0 solar
	2	237970.65235950125	95188.2609438005	3	0.0	1214.1359814260268	0.0	0.0	68369.82953938197;	%ES1 0 CCGT
	2	283251.0731707318	113300.42926829272	3	0.0	1445.1585365853662	0.0	0.0	31134.38701865992;	%ES1 0 OCGT
	2	170107.03125000003	68042.81250000001	3	0.0	761.3181818181819	0.0	0.0	296641.08569653996;	%ES1 0 coal
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%ES1 0 nuclear
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10479.952189344474;	%ES1 0 offwind
	2	0.0	0.0	3	0.0	4019.1428571428573	0.0	0.0	5836.254566099225;	%ES1 0 oil
	2	0.0	0.0	3	0.0	0.405	0.0	0.0	11253.895103708383;	%ES1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%ES1 0 ror
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%ES1 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%ES4 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%ES4 0 OCGT
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10325.45830964918;	%ES4 0 offwind
	2	0.0	0.0	3	0.0	4019.1428571428573	0.0	0.0	5836.254566099225;	%ES4 0 oil
	2	0.0	0.0	3	0.0	0.405	0.0	0.0	11253.895103708383;	%ES4 0 onwind
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.5075183009317;	%ES4 0 solar
	2	186772.41418565513	74708.96567426206	3	0.0	952.9204805390568	0.0	0.0	68369.82953938197;	%FI2 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%FI2 0 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%FI2 0 biomass
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.08569653996;	%FI2 0 coal
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%FI2 0 nuclear
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10569.93980792409;	%FI2 0 offwind
	2	0.0	0.0	3	0.0	0.405	0.0	0.0	11253.895103708383;	%FI2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%FI2 0 ror
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%FI2 0 solar
	2	207230.3019963703	82892.12079854813	3	0.0	1057.2974591651546	0.0	0.0	68369.82953938197;	%FR1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%FR1 0 OCGT
	2	2054.470212765958	821.7880851063832	3	0.0	402.12765957446817	0.0	0.0	8571.053384261648;	%FR1 0 biomass
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%FR1 0 nuclear
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10264.395941576026;	%FR1 0 offwind
	2	0.0	0.0	3	0.0	0.4050000000000001	0.0	0.0	11253.895103708383;	%FR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342366;	%FR1 0 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%FR1 0 solar
	2	203282.75623263538	81313.10249305416	3	0.0	1037.1569195542622	0.0	0.0	68369.82953938197;	%FR1 1 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%FR1 1 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%FR1 1 biomass
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%FR1 1 nuclear
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10243.86879902177;	%FR1 1 offwind
	2	0.0	0.0	3	0.0	4019.1428571428573	0.0	0.0	5836.254566099225;	%FR1 1 oil
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%FR1 1 onwind
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%FR1 1 solar
	2	208161.15485679955	83264.46194271982	3	0.0	1062.0467084530587	0.0	0.0	68369.82953938197;	%FR1 2 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%FR1 2 OCGT
	2	2054.470212765958	821.7880851063832	3	0.0	402.12765957446817	0.0	0.0	8571.053384261648;	%FR1 2 biomass
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%FR1 2 nuclear
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	9604.099627723941;	%FR1 2 offwind
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%FR1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342366;	%FR1 2 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%FR1 2 solar
	2	300594.0724137931	120237.62896551726	3	0.0	1533.6432266009854	0.0	0.0	68369.82953938197;	%FR1 3 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%FR1 3 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%FR1 3 biomass
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%FR1 3 nuclear
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10272.915426160023;	%FR1 3 offwind
	2	0.0	0.0	3	0.0	0.405	0.0	0.0	11253.895103708383;	%FR1 3 onwind
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%FR1 3 solar
	2	207203.48983666062	82881.39593466425	3	0.0	1057.160662431942	0.0	0.0	68369.82953938196;	%FR1 4 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%FR1 4 OCGT
	2	2054.4702127659584	821.7880851063833	3	0.0	402.1276595744682	0.0	0.0	8571.05338426165;	%FR1 4 biomass
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%FR1 4 nuclear
	2	0.0	0.0	3	0.0	0.405	0.0	0.0	11253.895103708383;	%FR1 4 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%FR1 4 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%FR1 4 solar
	2	206382.80968808944	82553.12387523577	3	0.0	1052.9735188167826	0.0	0.0	68369.82953938197;	%GB0 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%GB0 0 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%GB0 0 biomass
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%GB0 0 nuclear
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10686.290438991231;	%GB0 0 offwind
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%GB0 0 onwind
	2	0.0	0.0	3	0.0	0.26999999999999996	0.0	0.0	3072.5075183009317;	%GB0 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%GB0 1 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%GB0 1 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%GB0 1 biomass
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.08569653996;	%GB0 1 coal
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%GB0 1 nuclear
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	10528.514278480065;	%GB0 1 offwind
	2	0.0	0.0	3	0.0	0.405	0.0	0.0	11253.895103708383;	%GB0 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%GB0 1 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%GB0 1 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%GB5 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%GB5 0 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%GB5 0 biomass
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11164.176330242637;	%GB5 0 offwind
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%GB5 0 onwind
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%GB5 0 solar
	2	215777.5946998497	86311.03787993987	3	0.0	1100.9060954073964	0.0	0.0	68369.82953938197;	%GR1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.387018659912;	%GR1 0 OCGT
	2	91237.49999999999	36494.99999999999	3	0.0	331.77272727272725	0.0	0.0	296641.08569653996;	%GR1 0 lignite
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10965.550669688877;	%GR1 0 offwind
	2	0.0	0.0	3	0.0	4019.1428571428573	0.0	0.0	5836.254566099225;	%GR1 0 oil
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%GR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342374;	%GR1 0 ror
	2	0.0	0.0	3	0.0	0.26999999999999996	0.0	0.0	3072.507518300932;	%GR1 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%HR1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%HR1 0 OCGT
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10319.659434501842;	%HR1 0 offwind
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%HR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%HR1 0 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%HR1 0 solar
	2	204852.49669848502	81940.99867939402	3	0.0	1045.1657994820664	0.0	0.0	68369.82953938197;	%HU1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.387018659912;	%HU1 0 OCGT
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.08569653996;	%HU1 0 coal
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%HU1 0 nuclear
	2	0.0	0.0	3	0.0	4019.1428571428573	0.0	0.0	5836.254566099225;	%HU1 0 oil
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%HU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%HU1 0 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%HU1 0 solar
	2	245340.7934594646	98136.31738378583	3	0.0	1251.7387421401254	0.0	0.0	68369.82953938196;	%IE5 0 CCGT
	2	283251.0731707318	113300.42926829272	3	0.0	1445.1585365853662	0.0	0.0	31134.38701865992;	%IE5 0 OCGT
	2	91237.50000000001	36495.0	3	0.0	331.7727272727273	0.0	0.0	296641.08569653996;	%IE5 0 lignite
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10742.681677678467;	%IE5 0 offwind
	2	0.0	0.0	3	0.0	4019.1428571428573	0.0	0.0	5836.254566099225;	%IE5 0 oil
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.895103708383;	%IE5 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%IE5 0 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%IE5 0 solar
	2	247077.3658976072	98830.9463590429	3	0.0	1260.598805600037	0.0	0.0	68369.82953938197;	%IT1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.387018659912;	%IT1 0 OCGT
	2	2054.470212765958	821.7880851063832	3	0.0	402.12765957446817	0.0	0.0	8571.053384261648;	%IT1 0 biomass
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	60825.358801534574;	%IT1 0 geothermal
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10273.962196345425;	%IT1 0 offwind
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%IT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%IT1 0 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%IT1 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%IT3 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%IT3 0 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%IT3 0 biomass
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	9698.06903150407;	%IT3 0 offwind
	2	0.0	0.0	3	0.0	4019.1428571428573	0.0	0.0	5836.254566099225;	%IT3 0 oil
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%IT3 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%IT3 0 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%IT3 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%LT6 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%LT6 0 OCGT
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10265.026587865648;	%LT6 0 offwind
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%LT6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%LT6 0 ror
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%LT6 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%LU1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%LU1 0 OCGT
	2	2054.4702127659575	821.788085106383	3	0.0	402.1276595744681	0.0	0.0	8571.053384261648;	%LU1 0 biomass
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%LU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%LU1 0 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%LU1 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%LV6 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%LV6 0 OCGT
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10414.41427060691;	%LV6 0 offwind
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%LV6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%LV6 0 ror
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%LV6 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%ME1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%ME1 0 OCGT
	2	91237.49999999999	36494.99999999999	3	0.0	331.77272727272725	0.0	0.0	296641.08569653996;	%ME1 0 lignite
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	9898.388051355447;	%ME1 0 offwind
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%ME1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%ME1 0 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%ME1 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%MK1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%MK1 0 OCGT
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%MK1 0 onwind
	2	0.0	0.0	3	0.0	0.26999999999999996	0.0	0.0	3072.5075183009317;	%MK1 0 solar
	2	203538.08204433962	81415.23281773584	3	0.0	1038.4596022670387	0.0	0.0	68369.82953938197;	%NL1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%NL1 0 OCGT
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.08569653996;	%NL1 0 coal
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	9989.648233162969;	%NL1 0 offwind
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%NL1 0 onwind
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%NL1 0 solar
	2	270066.8061239028	108026.72244956112	3	0.0	1377.8918679790957	0.0	0.0	68369.82953938197;	%NL1 1 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%NL1 1 OCGT
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.0856965399;	%NL1 1 coal
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%NL1 1 nuclear
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10908.800506149568;	%NL1 1 offwind
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%NL1 1 onwind
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%NL1 1 solar
	2	205621.5724137932	82248.62896551727	3	0.0	1049.0896551724143	0.0	0.0	68369.82953938197;	%NL1 2 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%NL1 2 OCGT
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.08569653996;	%NL1 2 coal
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10833.079226395854;	%NL1 2 offwind
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.895103708379;	%NL1 2 onwind
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%NL1 2 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%NO2 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.387018659912;	%NO2 0 OCGT
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10975.668709998788;	%NO2 0 offwind
	2	0.0	0.0	3	0.0	0.405	0.0	0.0	11253.89510370838;	%NO2 0 onwind
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%NO2 0 solar
	2	205621.5724137932	82248.62896551727	3	0.0	1049.0896551724143	0.0	0.0	68369.82953938197;	%PL1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%PL1 0 OCGT
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.08569653996;	%PL1 0 coal
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%PL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%PL1 0 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%PL1 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%PL1 1 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%PL1 1 OCGT
	2	91237.49999999999	36494.99999999999	3	0.0	331.77272727272725	0.0	0.0	296641.08569653996;	%PL1 1 lignite
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10329.671259719476;	%PL1 1 offwind
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%PL1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%PL1 1 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%PL1 1 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938196;	%PL1 2 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%PL1 2 OCGT
	2	91237.49999999999	36494.99999999999	3	0.0	331.77272727272725	0.0	0.0	296641.08569653996;	%PL1 2 lignite
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10394.904232653775;	%PL1 2 offwind
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%PL1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%PL1 2 ror
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%PL1 2 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%PL1 3 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%PL1 3 OCGT
	2	170107.03125000003	68042.81250000001	3	0.0	761.3181818181819	0.0	0.0	296641.08569653996;	%PL1 3 coal
	2	91237.49999999999	36494.99999999999	3	0.0	331.77272727272725	0.0	0.0	296641.08569653996;	%PL1 3 lignite
	2	0.0	0.0	3	0.0	4019.1428571428573	0.0	0.0	5836.254566099225;	%PL1 3 oil
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%PL1 3 onwind
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%PL1 3 solar
	2	206111.36478269097	82444.54591307639	3	0.0	1051.588595830056	0.0	0.0	68369.82953938197;	%PT1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%PT1 0 OCGT
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	9688.675701145572;	%PT1 0 offwind
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%PT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%PT1 0 ror
	2	0.0	0.0	3	0.0	0.26999999999999996	0.0	0.0	3072.5075183009317;	%PT1 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938196;	%RO1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%RO1 0 OCGT
	2	91237.49999999999	36494.99999999999	3	0.0	331.77272727272725	0.0	0.0	296641.08569653996;	%RO1 0 lignite
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%RO1 0 nuclear
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	10352.167550874208;	%RO1 0 offwind
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%RO1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%RO1 0 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%RO1 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%RS1 0 CCGT
	2	283251.0731707318	113300.42926829272	3	0.0	1445.1585365853662	0.0	0.0	31134.38701865992;	%RS1 0 OCGT
	2	91237.49999999997	36494.99999999999	3	0.0	331.7727272727272	0.0	0.0	296641.0856965399;	%RS1 0 lignite
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%RS1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%RS1 0 ror
	2	0.0	0.0	3	0.0	0.26999999999999996	0.0	0.0	3072.507518300932;	%RS1 0 solar
	2	205621.57241379315	82248.62896551726	3	0.0	1049.089655172414	0.0	0.0	68369.82953938197;	%SE2 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%SE2 0 OCGT
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%SE2 0 nuclear
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	10859.02488845284;	%SE2 0 offwind
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%SE2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%SE2 0 ror
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%SE2 0 solar
	2	415145.6269187988	166058.2507675195	3	0.0	2118.089933259177	0.0	0.0	68369.82953938197;	%SI1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%SI1 0 OCGT
	2	91237.49999999999	36494.99999999999	3	0.0	331.77272727272725	0.0	0.0	296641.08569653996;	%SI1 0 lignite
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%SI1 0 nuclear
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	9802.717183230669;	%SI1 0 offwind
	2	0.0	0.0	3	0.0	0.4049999999999999	0.0	0.0	11253.89510370838;	%SI1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.19610734237;	%SI1 0 ror
	2	0.0	0.0	3	0.0	0.2700000000000001	0.0	0.0	3072.507518300932;	%SI1 0 solar
	2	413089.7095805423	165235.8838322169	3	0.0	2107.6005590843993	0.0	0.0	68369.82953938197;	%SK1 0 CCGT
	2	283251.0731707317	113300.4292682927	3	0.0	1445.158536585366	0.0	0.0	31134.38701865992;	%SK1 0 OCGT
	2	170107.03124999997	68042.8125	3	0.0	761.3181818181818	0.0	0.0	296641.08569653996;	%SK1 0 coal
	2	91237.49999999999	36494.99999999999	3	0.0	331.77272727272725	0.0	0.0	296641.08569653996;	%SK1 0 lignite
	2	384034.0909090909	153613.63636363635	3	0.0	307.22727272727275	0.0	0.0	2178408.7503152844;	%SK1 0 nuclear
	2	0.0	0.0	3	0.0	0.40499999999999997	0.0	0.0	11253.89510370838;	%SK1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	23972.196107342374;	%SK1 0 ror
	2	0.0	0.0	3	0.0	0.27	0.0	0.0	3072.507518300932;	%SK1 0 solar
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%AL1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326635;	%AT1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%AT1 1 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%AT1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%AT1 1 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%AT1 2 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%AT1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326635;	%AT1 2 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%AT1 3 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%AT1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%AT1 3 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%BA1 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%BA1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%BA1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%BE1 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%BE1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%BE1 1 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%BE1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326635;	%BE1 1 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%BG1 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%BG1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%BG1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%CH1 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%CH1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%CH1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%CH1 1 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%CH1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326635;	%CH1 1 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%CH1 2 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%CH1 3 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%CH1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%CH1 3 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%CZ1 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%CZ1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%CZ1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%CZ1 1 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%CZ1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%CZ1 1 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%CZ1 2 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%CZ1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%CZ1 2 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 1 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%DE1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 12 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%DE1 12 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 14 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%DE1 14 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 15 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%DE1 15 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 16 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%DE1 16 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 17 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%DE1 17 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 18 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%DE1 18 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 19 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 2 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%DE1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 20 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%DE1 20 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 21 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%DE1 21 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 23 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 26 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%DE1 26 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 3 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%DE1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 30 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%DE1 30 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 31 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%DE1 31 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 4 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%DE1 4 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 7 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%DE1 7 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%DE1 9 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%DE1 9 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%ES1 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%ES1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%ES1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%FI2 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%FR1 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%FR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%FR1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%FR1 2 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%FR1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326635;	%FR1 2 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%FR1 4 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%FR1 4 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%GB0 1 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%GB0 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%GB0 1 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%GR1 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%GR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%GR1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%HR1 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%HR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%HR1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%HU1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%IE5 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%IE5 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%IE5 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%IT1 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%IT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%IT1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%IT3 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%IT3 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%IT3 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%LT6 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%LT6 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%LU1 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%LU1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%ME1 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%ME1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%ME1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%NO2 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%NO2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%NO2 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%PL1 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%PL1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%PL1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%PL1 1 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%PL1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%PL1 1 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%PL1 2 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%PL1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%PL1 3 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%PL1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%PL1 3 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%PT1 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%PT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%PT1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326635;	%RO1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%RS1 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%RS1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%RS1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%SE2 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%SE2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326635;	%SE2 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%SI1 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%SI1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%SI1 0 hydro
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%SK1 0 PHS
	2	0.0	0.0	3	0.0	0.20342908818407193	0.0	0.0	546.6119690326636;	%SK1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.27123878424542924	0.0	0.0	546.6119690326636;	%SK1 0 hydro
];
%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	66	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - GR1 0
	1	75	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - ME1 0
	3	28	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%AT1 1 - DE1 19
	32	40	0.0	0.0	0.0	11171.72770881926	11171.72770881926	11171.72770881926	0	0	1	-60	60;	%DE1 22 - DE1 3
	32	44	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 22 - DE1 33
	32	50	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 22 - DE1 8
	34	43	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%DE1 24 - DE1 32
	34	48	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 24 - DE1 6
	34	83	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 24 - PL1 2
	35	50	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 25 - DE1 8
	36	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 26 - DE1 31
	36	50	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 26 - DE1 8
	37	52	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 27 - DK1 0
	3	33	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%AT1 1 - DE1 23
	38	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 28 - NL1 0
	39	49	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 29 - DE1 7
	42	47	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 31 - DE1 5
	42	50	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 31 - DE1 8
	43	51	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 32 - DE1 9
	44	62	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%DE1 33 - FR1 4
	45	49	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 34 - DE1 7
	46	51	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 4 - DE1 9
	48	51	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 6 - DE1 9
	53	88	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DK2 0 - SE2 0
	4	5	0.0	0.0	0.0	6345.541338609339	6345.541338609339	6345.541338609339	0	0	1	-60	60;	%AT1 2 - AT1 3
	54	74	0.0	0.0	0.0	3016.3664813811993	3016.3664813811993	3016.3664813811993	0	0	1	-60	60;	%EE6 0 - LV6 0
	55	58	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%ES1 0 - FR1 0
	55	85	0.0	0.0	0.0	15059.488951488362	15059.488951488362	15059.488951488362	0	0	1	-60	60;	%ES1 0 - PT1 0
	57	88	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%FI2 0 - SE2 0
	58	59	0.0	0.0	0.0	14344.49837812393	14344.49837812393	14344.49837812393	0	0	1	-60	60;	%FR1 0 - FR1 1
	58	60	0.0	0.0	0.0	10724.858600466488	10724.858600466488	10724.858600466488	0	0	1	-60	60;	%FR1 0 - FR1 2
	58	61	0.0	0.0	0.0	13137.951785571448	13137.951785571448	13137.951785571448	0	0	1	-60	60;	%FR1 0 - FR1 3
	59	61	0.0	0.0	0.0	9250.190542902346	9250.190542902346	9250.190542902346	0	0	1	-60	60;	%FR1 1 - FR1 3
	59	62	0.0	0.0	0.0	23103.132901838228	23103.132901838228	23103.132901838228	0	0	1	-60	60;	%FR1 1 - FR1 4
	60	62	0.0	0.0	0.0	13852.942358935881	13852.942358935881	13852.942358935881	0	0	1	-60	60;	%FR1 2 - FR1 4
	4	39	0.0	0.0	0.0	2457.780095940237	2457.780095940237	2457.780095940237	0	0	1	-60	60;	%AT1 2 - DE1 29
	60	70	0.0	0.0	0.0	5585.86385440963	5585.86385440963	5585.86385440963	0	0	1	-60	60;	%FR1 2 - IT1 0
	63	64	0.0	0.0	0.0	45022.06266654161	45022.06266654161	45022.06266654161	0	0	1	-60	60;	%GB0 0 - GB0 1
	65	69	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%GB5 0 - IE5 0
	66	76	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%GR1 0 - MK1 0
	67	68	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%HR1 0 - HU1 0
	67	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HR1 0 - RS1 0
	67	89	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%HR1 0 - SI1 0
	68	86	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - RO1 0
	68	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HU1 0 - RS1 0
	68	90	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - SK1 0
	4	70	0.0	0.0	0.0	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%AT1 2 - IT1 0
	70	89	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%IT1 0 - SI1 0
	72	74	0.0	0.0	0.0	4021.8219751749325	4021.8219751749325	4021.8219751749325	0	0	1	-60	60;	%LT6 0 - LV6 0
	75	87	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%ME1 0 - RS1 0
	76	87	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%MK1 0 - RS1 0
	77	78	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%NL1 0 - NL1 1
	77	79	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%NL1 0 - NL1 2
	80	88	0.0	0.0	0.0	7283.966466150157	7283.966466150157	7283.966466150157	0	0	1	-60	60;	%NO2 0 - SE2 0
	81	82	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%PL1 0 - PL1 1
	81	84	0.0	0.0	0.0	11931.405193018969	11931.405193018969	11931.405193018969	0	0	1	-60	60;	%PL1 0 - PL1 3
	81	90	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%PL1 0 - SK1 0
	5	89	0.0	0.0	0.0	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%AT1 3 - SI1 0
	82	83	0.0	0.0	0.0	16266.03554404084	16266.03554404084	16266.03554404084	0	0	1	-60	60;	%PL1 1 - PL1 2
	82	84	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%PL1 1 - PL1 3
	83	84	0.0	0.0	0.0	8982.069077890685	8982.069077890685	8982.069077890685	0	0	1	-60	60;	%PL1 2 - PL1 3
	86	87	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%RO1 0 - RS1 0
	6	67	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%BA1 0 - HR1 0
	6	75	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%BA1 0 - ME1 0
	6	87	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%BA1 0 - RS1 0
	7	8	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BE1 0 - BE1 1
	1	76	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - MK1 0
	7	59	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BE1 0 - FR1 1
	7	78	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%BE1 0 - NL1 1
	8	62	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%BE1 1 - FR1 4
	8	73	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%BE1 1 - LU1 0
	8	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%BE1 1 - NL1 0
	9	66	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - GR1 0
	9	76	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - MK1 0
	9	86	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BG1 0 - RO1 0
	9	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - RS1 0
	10	11	0.0	0.0	0.0	1966.2240767521896	1966.2240767521896	1966.2240767521896	0	0	1	-60	60;	%CH1 0 - CH1 1
	1	87	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - RS1 0
	10	12	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%CH1 0 - CH1 2
	10	60	0.0	0.0	0.0	6345.541338609339	6345.541338609339	6345.541338609339	0	0	1	-60	60;	%CH1 0 - FR1 2
	10	70	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%CH1 0 - IT1 0
	11	12	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%CH1 1 - CH1 2
	11	13	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%CH1 1 - CH1 3
	11	70	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%CH1 1 - IT1 0
	12	13	0.0	0.0	0.0	13852.942358935883	13852.942358935883	13852.942358935883	0	0	1	-60	60;	%CH1 2 - CH1 3
	12	27	0.0	0.0	0.0	27169.64178784844	27169.64178784844	27169.64178784844	0	0	1	-60	60;	%CH1 2 - DE1 18
	12	62	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CH1 2 - FR1 4
	13	70	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CH1 3 - IT1 0
	2	5	0.0	0.0	0.0	8758.6345237143	8758.6345237143	8758.6345237143	0	0	1	-60	60;	%AT1 0 - AT1 3
	14	16	0.0	0.0	0.0	9473.625097078731	9473.625097078731	9473.625097078731	0	0	1	-60	60;	%CZ1 0 - CZ1 2
	14	84	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%CZ1 0 - PL1 3
	14	90	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%CZ1 0 - SK1 0
	15	16	0.0	0.0	0.0	12154.839747195354	12154.839747195354	12154.839747195354	0	0	1	-60	60;	%CZ1 1 - CZ1 2
	15	25	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CZ1 1 - DE1 16
	15	46	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CZ1 1 - DE1 4
	16	90	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%CZ1 2 - SK1 0
	17	23	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 0 - DE1 14
	17	24	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 0 - DE1 15
	17	35	0.0	0.0	0.0	12869.830320559786	12869.830320559786	12869.830320559786	0	0	1	-60	60;	%DE1 0 - DE1 25
	2	16	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 0 - CZ1 2
	17	38	0.0	0.0	0.0	11886.718282183692	11886.718282183692	11886.718282183692	0	0	1	-60	60;	%DE1 0 - DE1 28
	17	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 0 - NL1 0
	18	25	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 1 - DE1 16
	18	36	0.0	0.0	0.0	9473.625097078733	9473.625097078733	9473.625097078733	0	0	1	-60	60;	%DE1 1 - DE1 26
	18	41	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 1 - DE1 30
	18	45	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 1 - DE1 34
	19	22	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 10 - DE1 13
	19	24	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 10 - DE1 15
	19	38	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%DE1 10 - DE1 28
	19	47	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 10 - DE1 5
	2	68	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 0 - HU1 0
	19	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 10 - NL1 0
	19	79	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 10 - NL1 2
	20	26	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 11 - DE1 17
	20	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 11 - DE1 31
	21	27	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 12 - DE1 18
	21	32	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 12 - DE1 22
	21	33	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 12 - DE1 23
	21	36	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 12 - DE1 26
	21	40	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 12 - DE1 3
	22	29	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 13 - DE1 2
	2	89	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%AT1 0 - SI1 0
	22	37	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 13 - DE1 27
	22	47	0.0	0.0	0.0	11171.727708819259	11171.727708819259	11171.727708819259	0	0	1	-60	60;	%DE1 13 - DE1 5
	23	35	0.0	0.0	0.0	1474.6680575641421	1474.6680575641421	1474.6680575641421	0	0	1	-60	60;	%DE1 14 - DE1 25
	23	44	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 14 - DE1 33
	23	73	0.0	0.0	0.0	3440.892134316332	3440.892134316332	3440.892134316332	0	0	1	-60	60;	%DE1 14 - LU1 0
	24	35	0.0	0.0	0.0	8758.6345237143	8758.6345237143	8758.6345237143	0	0	1	-60	60;	%DE1 15 - DE1 25
	24	38	0.0	0.0	0.0	11171.72770881926	11171.72770881926	11171.72770881926	0	0	1	-60	60;	%DE1 15 - DE1 28
	24	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 15 - DE1 31
	24	47	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 15 - DE1 5
	25	26	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 16 - DE1 17
	3	4	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%AT1 1 - AT1 2
	25	39	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 16 - DE1 29
	26	41	0.0	0.0	0.0	18679.128729145803	18679.128729145803	18679.128729145803	0	0	1	-60	60;	%DE1 17 - DE1 30
	26	46	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 17 - DE1 4
	26	51	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 17 - DE1 9
	27	33	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 18 - DE1 23
	27	40	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 18 - DE1 3
	27	62	0.0	0.0	0.0	5585.86385440963	5585.86385440963	5585.86385440963	0	0	1	-60	60;	%DE1 18 - FR1 4
	28	33	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 19 - DE1 23
	28	49	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 19 - DE1 7
	29	30	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 2 - DE1 20
	3	13	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%AT1 1 - CH1 3
	29	37	0.0	0.0	0.0	24756.548602743478	24756.548602743478	24756.548602743478	0	0	1	-60	60;	%DE1 2 - DE1 27
	29	43	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 2 - DE1 32
	30	42	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 20 - DE1 31
	30	47	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 20 - DE1 5
	30	51	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 20 - DE1 9
	31	46	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 21 - DE1 4
	31	48	0.0	0.0	0.0	13584.82089392422	13584.82089392422	13584.82089392422	0	0	1	-60	60;	%DE1 21 - DE1 6
	31	83	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 21 - PL1 2
	32	35	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 22 - DE1 25
	32	36	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 22 - DE1 26
];
%% dcline data
%	fbus	tbus	status	Pf	Pt	Qf	Qt	Vf	Vt	Pmin	Pmax	QminF	QmaxF	QminT	QmaxT	loss0	loss1
mpc.dcline = [
	70	66	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IT1 0 - GR1 0
	56	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-400.0	400.0	-400.0	400.0	-400.0	400.0	0.0	0.01;	%ES4 0 - ES1 0
	70	71	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - IT3 0
	70	75	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - ME1 0
	58	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%FR1 0 - ES1 0
	17	8	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%DE1 0 - BE1 1
	63	78	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - NL1 1
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 1
	72	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%LT6 0 - SE2 0
	53	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DK1 0
	53	43	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DE1 32
	88	29	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%SE2 0 - DE1 2
	82	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%PL1 1 - SE2 0
	79	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 2 - DK1 0
	79	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 2 - NO2 0
	37	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%DE1 27 - NO2 0
	64	65	1	0.0	0.0	0.0	0.0	1.0	1.0	-2501.0	2501.0	-2501.0	2501.0	-2501.0	2501.0	0.0	0.01;	%GB0 1 - GB5 0
	64	65	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%GB0 1 - GB5 0
	64	69	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%GB0 1 - IE5 0
	88	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%SE2 0 - DK1 0
	88	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%SE2 0 - DK1 0
	57	54	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%FI2 0 - EE6 0
	57	54	1	0.0	0.0	0.0	0.0	1.0	1.0	-650.0	650.0	-650.0	650.0	-650.0	650.0	0.0	0.01;	%FI2 0 - EE6 0
	88	57	1	0.0	0.0	0.0	0.0	1.0	1.0	-800.0	800.0	-800.0	800.0	-800.0	800.0	0.0	0.01;	%SE2 0 - FI2 0
	88	57	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%SE2 0 - FI2 0
	55	58	1	0.0	0.0	0.0	0.0	1.0	1.0	-2200.0	2200.0	-2200.0	2200.0	-2200.0	2200.0	0.0	0.01;	%ES1 0 - FR1 0
	70	60	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - FR1 2
	61	63	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%FR1 3 - GB0 0
	63	7	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - BE1 0
	51	49	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%DE1 9 - DE1 7
	19	38	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%DE1 10 - DE1 28
	64	61	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 1 - FR1 3
	63	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DK1 0
	70	13	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - CH1 3
	80	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%NO2 0 - GB0 1
	37	21	1	0.0	0.0	0.0	0.0	1.0	1.0	-4000.0	4000.0	-4000.0	4000.0	-4000.0	4000.0	0.0	0.01;	%DE1 27 - DE1 12
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 1
	38	32	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DE1 28 - DE1 22
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - FR1 1
	63	22	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DE1 13
	69	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IE5 0 - GB0 1
	69	61	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%IE5 0 - FR1 3
	81	72	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%PL1 0 - LT6 0
	70	71	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%IT1 0 - IT3 0
	43	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%DE1 32 - SE2 0
	52	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-1140.0	1140.0	-1140.0	1140.0	-1140.0	1140.0	0.0	0.01;	%DK1 0 - NO2 0
	80	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-0.0	0.0	-0.0	0.0	-0.0	0.0	0.0	0.01;	%NO2 0 - GB0 1
];
