function mpc = mpc_001_018
%MPC_001_018	Extended MATPOWER case file generated from aggregated PyPSA generator and load data
%	Period: 1 	Weight: 34
%	Time step: 18

%%	MATPOWER Case Format : Version 2
mpc.version = '2';

%% system MVA base
mpc.baseMVA = 100;

%% Weight
mpc.weight = 34;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	2	661.429116288887	0.0	0.0	0.0	1	1.0	0.0	230.0	1	1.1	0.9;	%AL1 0
	2	2	3462.8859381453494	0.0	0.0	0.0	2	1.0	0.0	230.0	1	1.1	0.9;	%AT1 0
	3	2	1023.3502883392961	0.0	0.0	0.0	3	1.0	0.0	230.0	1	1.1	0.9;	%AT1 1
	4	2	1944.4722042700835	0.0	0.0	0.0	4	1.0	0.0	230.0	1	1.1	0.9;	%AT1 2
	5	2	2854.8694698436307	0.0	0.0	0.0	5	1.0	0.0	230.0	1	1.1	0.9;	%AT1 3
	6	2	1818.30952300747	0.0	0.0	0.0	6	1.0	0.0	230.0	1	1.1	0.9;	%BA1 0
	7	2	7929.440103746615	0.0	0.0	0.0	7	1.0	0.0	230.0	1	1.1	0.9;	%BE1 0
	8	2	3590.126718346384	0.0	0.0	0.0	8	1.0	0.0	230.0	1	1.1	0.9;	%BE1 1
	9	2	5260.322007658503	0.0	0.0	0.0	9	1.0	0.0	230.0	1	1.1	0.9;	%BG1 0
	10	2	1121.5021309468068	0.0	0.0	0.0	10	1.0	0.0	230.0	1	1.1	0.9;	%CH1 0
	11	2	1085.1475336410822	0.0	0.0	0.0	11	1.0	0.0	230.0	1	1.1	0.9;	%CH1 1
	12	2	1997.3970522073714	0.0	0.0	0.0	12	1.0	0.0	230.0	1	1.1	0.9;	%CH1 2
	13	2	2591.4120119929275	0.0	0.0	0.0	13	1.0	0.0	230.0	1	1.1	0.9;	%CH1 3
	14	2	1691.6511859756804	0.0	0.0	0.0	14	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 0
	15	2	4390.667118284018	0.0	0.0	0.0	15	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 1
	16	2	2868.9896682184317	0.0	0.0	0.0	16	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 2
	17	2	3406.4401558736886	0.0	0.0	0.0	17	1.0	0.0	230.0	1	1.1	0.9;	%DE1 0
	18	2	2585.473855219093	0.0	0.0	0.0	18	1.0	0.0	230.0	1	1.1	0.9;	%DE1 1
	19	2	991.6576853829908	0.0	0.0	0.0	19	1.0	0.0	230.0	1	1.1	0.9;	%DE1 10
	20	2	659.8292375884722	0.0	0.0	0.0	20	1.0	0.0	230.0	1	1.1	0.9;	%DE1 11
	21	2	3396.836881269806	0.0	0.0	0.0	21	1.0	0.0	230.0	1	1.1	0.9;	%DE1 12
	22	2	2656.854725241783	0.0	0.0	0.0	22	1.0	0.0	230.0	1	1.1	0.9;	%DE1 13
	23	2	508.5358039809191	0.0	0.0	0.0	23	1.0	0.0	230.0	1	1.1	0.9;	%DE1 14
	24	2	3009.582285841134	0.0	0.0	0.0	24	1.0	0.0	230.0	1	1.1	0.9;	%DE1 15
	25	2	1314.5587981578167	0.0	0.0	0.0	25	1.0	0.0	230.0	1	1.1	0.9;	%DE1 16
	26	2	2007.2185548766938	0.0	0.0	0.0	26	1.0	0.0	230.0	1	1.1	0.9;	%DE1 17
	27	2	1596.655210165038	0.0	0.0	0.0	27	1.0	0.0	230.0	1	1.1	0.9;	%DE1 18
	28	2	2405.4885492578724	0.0	0.0	0.0	28	1.0	0.0	230.0	1	1.1	0.9;	%DE1 19
	29	2	2451.236189502276	0.0	0.0	0.0	29	1.0	0.0	230.0	1	1.1	0.9;	%DE1 2
	30	2	3160.3359054737716	0.0	0.0	0.0	30	1.0	0.0	230.0	1	1.1	0.9;	%DE1 20
	31	2	1811.5145933683066	0.0	0.0	0.0	31	1.0	0.0	230.0	1	1.1	0.9;	%DE1 21
	32	2	1937.7363597512108	0.0	0.0	0.0	32	1.0	0.0	230.0	1	1.1	0.9;	%DE1 22
	33	2	3083.714692617355	0.0	0.0	0.0	33	1.0	0.0	230.0	1	1.1	0.9;	%DE1 23
	34	2	478.53051429919043	0.0	0.0	0.0	34	1.0	0.0	230.0	1	1.1	0.9;	%DE1 24
	35	2	1540.3531972516798	0.0	0.0	0.0	35	1.0	0.0	230.0	1	1.1	0.9;	%DE1 25
	36	2	1966.8109259177556	0.0	0.0	0.0	36	1.0	0.0	230.0	1	1.1	0.9;	%DE1 26
	37	2	1319.7647226606912	0.0	0.0	0.0	37	1.0	0.0	230.0	1	1.1	0.9;	%DE1 27
	38	2	3245.872940243592	0.0	0.0	0.0	38	1.0	0.0	230.0	1	1.1	0.9;	%DE1 28
	39	2	2015.5307198949995	0.0	0.0	0.0	39	1.0	0.0	230.0	1	1.1	0.9;	%DE1 29
	40	2	1898.2319002783954	0.0	0.0	0.0	40	1.0	0.0	230.0	1	1.1	0.9;	%DE1 3
	41	2	878.7796415933475	0.0	0.0	0.0	41	1.0	0.0	230.0	1	1.1	0.9;	%DE1 30
	42	2	782.3892923928171	0.0	0.0	0.0	42	1.0	0.0	230.0	1	1.1	0.9;	%DE1 31
	43	2	993.6300452811785	0.0	0.0	0.0	43	1.0	0.0	230.0	1	1.1	0.9;	%DE1 32
	44	2	1799.0043063279693	0.0	0.0	0.0	44	1.0	0.0	230.0	1	1.1	0.9;	%DE1 33
	45	2	914.8851835267019	0.0	0.0	0.0	45	1.0	0.0	230.0	1	1.1	0.9;	%DE1 34
	46	2	1317.1669157230913	0.0	0.0	0.0	46	1.0	0.0	230.0	1	1.1	0.9;	%DE1 4
	47	2	2367.6790850592574	0.0	0.0	0.0	47	1.0	0.0	230.0	1	1.1	0.9;	%DE1 5
	48	2	2601.360631851524	0.0	0.0	0.0	48	1.0	0.0	230.0	1	1.1	0.9;	%DE1 6
	49	2	1825.6191946586787	0.0	0.0	0.0	49	1.0	0.0	230.0	1	1.1	0.9;	%DE1 7
	50	2	4350.840640863245	0.0	0.0	0.0	50	1.0	0.0	230.0	1	1.1	0.9;	%DE1 8
	51	2	1640.9380919964335	0.0	0.0	0.0	51	1.0	0.0	230.0	1	1.1	0.9;	%DE1 9
	52	2	2397.6661681580135	0.0	0.0	0.0	52	1.0	0.0	230.0	1	1.1	0.9;	%DK1 0
	53	2	1831.1493727748448	0.0	0.0	0.0	53	1.0	0.0	230.0	1	1.1	0.9;	%DK2 0
	54	2	1169.058604293859	0.0	0.0	0.0	54	1.0	0.0	230.0	1	1.1	0.9;	%EE6 0
	55	2	32793.63767984077	0.0	0.0	0.0	55	1.0	0.0	230.0	1	1.1	0.9;	%ES1 0
	56	2	708.8196128103319	0.0	0.0	0.0	56	1.0	0.0	230.0	1	1.1	0.9;	%ES4 0
	57	2	12115.799561559998	0.0	0.0	0.0	57	1.0	0.0	230.0	1	1.1	0.9;	%FI2 0
	58	2	15727.07482150161	0.0	0.0	0.0	58	1.0	0.0	230.0	1	1.1	0.9;	%FR1 0
	59	2	23155.387808098367	0.0	0.0	0.0	59	1.0	0.0	230.0	1	1.1	0.9;	%FR1 1
	60	2	13703.930903427616	0.0	0.0	0.0	60	1.0	0.0	230.0	1	1.1	0.9;	%FR1 2
	61	2	11799.001978838038	0.0	0.0	0.0	61	1.0	0.0	230.0	1	1.1	0.9;	%FR1 3
	62	2	9419.250287406145	0.0	0.0	0.0	62	1.0	0.0	230.0	1	1.1	0.9;	%FR1 4
	63	2	28052.04217451558	0.0	0.0	0.0	63	1.0	0.0	230.0	1	1.1	0.9;	%GB0 0
	64	2	24354.650701869035	0.0	0.0	0.0	64	1.0	0.0	230.0	1	1.1	0.9;	%GB0 1
	65	2	1290.560545492963	0.0	0.0	0.0	65	1.0	0.0	230.0	1	1.1	0.9;	%GB5 0
	66	2	6828.180679979445	0.0	0.0	0.0	66	1.0	0.0	230.0	1	1.1	0.9;	%GR1 0
	67	2	2663.6690015787644	0.0	0.0	0.0	67	1.0	0.0	230.0	1	1.1	0.9;	%HR1 0
	68	2	5335.686025250904	0.0	0.0	0.0	68	1.0	0.0	230.0	1	1.1	0.9;	%HU1 0
	69	2	3822.244232996312	0.0	0.0	0.0	69	1.0	0.0	230.0	1	1.1	0.9;	%IE5 0
	70	2	44373.38359402003	0.0	0.0	0.0	70	1.0	0.0	230.0	1	1.1	0.9;	%IT1 0
	71	2	2451.8609916490213	0.0	0.0	0.0	71	1.0	0.0	230.0	1	1.1	0.9;	%IT3 0
	72	2	1452.6155868787177	0.0	0.0	0.0	72	1.0	0.0	230.0	1	1.1	0.9;	%LT6 0
	73	2	966.3379065033171	0.0	0.0	0.0	73	1.0	0.0	230.0	1	1.1	0.9;	%LU1 0
	74	2	1037.3253110357175	0.0	0.0	0.0	74	1.0	0.0	230.0	1	1.1	0.9;	%LV6 0
	75	2	519.4384985113176	0.0	0.0	0.0	75	1.0	0.0	230.0	1	1.1	0.9;	%ME1 0
	76	2	1193.798892814089	0.0	0.0	0.0	76	1.0	0.0	230.0	1	1.1	0.9;	%MK1 0
	77	2	5534.810813722967	0.0	0.0	0.0	77	1.0	0.0	230.0	1	1.1	0.9;	%NL1 0
	78	2	7579.78099476109	0.0	0.0	0.0	78	1.0	0.0	230.0	1	1.1	0.9;	%NL1 1
	79	2	2491.5113521983026	0.0	0.0	0.0	79	1.0	0.0	230.0	1	1.1	0.9;	%NL1 2
	80	2	17745.120516981973	0.0	0.0	0.0	80	1.0	0.0	230.0	1	1.1	0.9;	%NO2 0
	81	2	6393.038828350278	0.0	0.0	0.0	81	1.0	0.0	230.0	1	1.1	0.9;	%PL1 0
	82	2	3765.7136151335235	0.0	0.0	0.0	82	1.0	0.0	230.0	1	1.1	0.9;	%PL1 1
	83	2	5173.8829405820725	0.0	0.0	0.0	83	1.0	0.0	230.0	1	1.1	0.9;	%PL1 2
	84	2	5772.7695634630245	0.0	0.0	0.0	84	1.0	0.0	230.0	1	1.1	0.9;	%PL1 3
	85	2	6967.432973493149	0.0	0.0	0.0	85	1.0	0.0	230.0	1	1.1	0.9;	%PT1 0
	86	2	7367.337244566081	0.0	0.0	0.0	86	1.0	0.0	230.0	1	1.1	0.9;	%RO1 0
	87	2	6195.12610974302	0.0	0.0	0.0	87	1.0	0.0	230.0	1	1.1	0.9;	%RS1 0
	88	2	20603.367881537863	0.0	0.0	0.0	88	1.0	0.0	230.0	1	1.1	0.9;	%SE2 0
	89	2	1860.8096887310428	0.0	0.0	0.0	89	1.0	0.0	230.0	1	1.1	0.9;	%SI1 0
	90	2	3759.686561710097	0.0	0.0	0.0	90	1.0	0.0	230.0	1	1.1	0.9;	%SK1 0
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	H	n0	nE	nE_max	P_b_nom	carrier
mpc.gen = [
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	5	224.0	0;	%AL1 0 CCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	5	224.0	1;	%AL1 0 OCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.121531409359565	0.0	0.0	0	0	55	17.0	2;	%AL1 0 offwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.92727152904733	0.0	2.8	2	2	2	50.0	3;	%AL1 0 oil
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9215363221958811	0.0	0.0	0	0	25	38.0	4;	%AL1 0 onwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.099999999999998	0.0	3.5	2	2	2	26.0	5;	%AL1 0 ror
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	34	28.0	6;	%AL1 0 solar
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	214.74117647058824	78.4	5.0	17	17	67	224.0	0;	%AT1 0 CCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	67	224.0	1;	%AT1 0 OCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.486135259429366	0.0	0.0	49	49	390	38.0	4;	%AT1 0 onwind
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.352381867582923	0.0	3.5	44	44	44	26.0	5;	%AT1 0 ror
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	28	28	529	28.0	6;	%AT1 0 solar
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	7	224.0	0;	%AT1 1 CCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	7	224.0	1;	%AT1 1 OCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	2	2	37	38.0	4;	%AT1 1 onwind
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.902708168306956	0.0	3.5	9	9	9	26.0	5;	%AT1 1 ror
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	10	10	50	28.0	6;	%AT1 1 solar
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	83.7	78.4	5.0	1	1	18	224.0	0;	%AT1 2 CCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	18	224.0	1;	%AT1 2 OCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.141159583918763	0.0	0.0	9	9	102	38.0	4;	%AT1 2 onwind
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.342519333917977	0.0	3.5	38	38	38	26.0	5;	%AT1 2 ror
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	20	20	138	28.0	6;	%AT1 2 solar
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	206.33333333333334	78.4	5.0	3	3	43	224.0	0;	%AT1 3 CCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%AT1 3 OCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.9109800475241006	0.0	0.0	28	28	249	38.0	4;	%AT1 3 onwind
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.437077541214767	0.0	3.5	94	94	94	26.0	5;	%AT1 3 ror
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	23	23	338	28.0	6;	%AT1 3 solar
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	11	224.0	0;	%BA1 0 CCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	11	224.0	1;	%BA1 0 OCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.5	110.0	3.0	4	4	4	275.0	7;	%BA1 0 lignite
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.3587522780877235	0.0	0.0	3	3	61	38.0	4;	%BA1 0 onwind
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	2	2	82	28.0	6;	%BA1 0 solar
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.17368421052632	78.4	5.0	19	19	100	224.0	0;	%BE1 0 CCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	100	224.0	1;	%BE1 0 OCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.925925925925926	2.0436	2.8	27	27	27	10.0	8;	%BE1 0 biomass
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.910784249654032	0.0	0.0	137	137	1308	17.0	2;	%BE1 0 offwind
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.428755981243475	0.0	0.0	28	28	585	38.0	4;	%BE1 0 onwind
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	120	120	794	28.0	6;	%BE1 0 solar
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	155.0	78.4	5.0	3	3	38	224.0	0;	%BE1 1 CCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	38	224.0	1;	%BE1 1 OCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.549670361566187	0.0	0.0	38	38	224	38.0	4;	%BE1 1 onwind
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.249378879105487	0.0	3.5	4	4	4	26.0	5;	%BE1 1 ror
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	82	82	304	28.0	6;	%BE1 1 solar
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	50	224.0	0;	%BG1 0 CCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	50	224.0	1;	%BG1 0 OCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	160.41703044199232	89.375	3.0	1	1	1	275.0	9;	%BG1 0 coal
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.52278758367152	110.0	3.0	6	6	6	275.0	7;	%BG1 0 lignite
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	693.3333333333334	500.0	5.5	3	3	3	1000.0	10;	%BG1 0 nuclear
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.350422542451344	0.0	0.0	0	0	657	17.0	2;	%BG1 0 offwind
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.387500294372748	0.0	0.0	19	19	294	38.0	4;	%BG1 0 onwind
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.636912390041129	0.0	3.5	5	5	5	26.0	5;	%BG1 0 ror
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	39	39	399	28.0	6;	%BG1 0 solar
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	12	224.0	0;	%CH1 0 CCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	12	224.0	1;	%CH1 0 OCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.795428571428571	2.0436	2.8	7	7	7	10.0	8;	%CH1 0 biomass
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8142082543224641	0.0	0.0	1	1	70	38.0	4;	%CH1 0 onwind
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.435757185148751	0.0	3.5	24	24	24	26.0	5;	%CH1 0 ror
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	23	23	94	28.0	6;	%CH1 0 solar
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	23	224.0	0;	%CH1 1 CCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	23	224.0	1;	%CH1 1 OCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.692485714285713	2.0436	2.8	7	7	7	10.0	8;	%CH1 1 biomass
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.018806980190877527	0.0	0.0	1	1	132	38.0	4;	%CH1 1 onwind
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.156703012786294	0.0	3.5	66	66	66	26.0	5;	%CH1 1 ror
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	25	25	179	28.0	6;	%CH1 1 solar
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	45	224.0	0;	%CH1 2 CCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	45	224.0	1;	%CH1 2 OCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.847608333333332	2.0436	2.8	12	12	12	10.0	8;	%CH1 2 biomass
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	990.0	500.0	5.5	3	3	3	1000.0	10;	%CH1 2 nuclear
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.2963112361761446	0.0	0.0	1	1	264	38.0	4;	%CH1 2 onwind
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.5206049766664584	0.0	3.5	50	50	50	26.0	5;	%CH1 2 ror
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	22	22	358	28.0	6;	%CH1 2 solar
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	18	224.0	0;	%CH1 3 CCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	18	224.0	1;	%CH1 3 OCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.7455	2.0436	2.8	9	9	9	10.0	8;	%CH1 3 biomass
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.7019465490034767	0.0	0.0	1	1	104	38.0	4;	%CH1 3 onwind
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.494242594881082	0.0	3.5	32	32	32	26.0	5;	%CH1 3 ror
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	37	37	141	28.0	6;	%CH1 3 solar
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	10	224.0	0;	%CZ1 0 CCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	10	224.0	1;	%CZ1 0 OCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.302470531198601	0.0	0.0	2	2	55	38.0	4;	%CZ1 0 onwind
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	12	12	75	28.0	6;	%CZ1 0 solar
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	185.6	78.4	5.0	5	5	62	224.0	0;	%CZ1 1 CCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	62	224.0	1;	%CZ1 1 OCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	262.44100892134185	110.0	3.0	10	10	10	275.0	7;	%CZ1 1 lignite
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	750.0	500.0	5.5	3	3	3	1000.0	10;	%CZ1 1 nuclear
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.9316501538139974	0.0	0.0	5	5	365	38.0	4;	%CZ1 1 onwind
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.477252697579209	0.0	3.5	2	2	2	26.0	5;	%CZ1 1 ror
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	33	33	495	28.0	6;	%CZ1 1 solar
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	36	224.0	0;	%CZ1 2 CCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	36	224.0	1;	%CZ1 2 OCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.74418635111147	110.0	3.0	4	4	4	275.0	7;	%CZ1 2 lignite
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	680.0	500.0	5.5	3	3	3	1000.0	10;	%CZ1 2 nuclear
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.874983849631045	0.0	0.0	4	4	212	38.0	4;	%CZ1 2 onwind
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	30	30	287	28.0	6;	%CZ1 2 solar
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	213.15152631578948	78.4	5.0	19	19	157	224.0	0;	%DE1 0 CCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	157	224.0	1;	%DE1 0 OCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.355047777777777	2.0436	2.8	9	9	9	10.0	8;	%DE1 0 biomass
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	269.05434856878185	110.0	3.0	42	42	42	275.0	7;	%DE1 0 lignite
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	48.55	0.0	2.8	2	2	2	50.0	3;	%DE1 0 oil
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.666858001032604	0.0	0.0	18	18	922	38.0	4;	%DE1 0 onwind
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.514163416056807	0.0	3.5	1	1	1	26.0	5;	%DE1 0 ror
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	46	46	1251	28.0	6;	%DE1 0 solar
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	128.3	78.4	5.0	2	2	33	224.0	0;	%DE1 1 CCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	33	224.0	1;	%DE1 1 OCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.9771036	2.0436	2.8	25	25	25	10.0	8;	%DE1 1 biomass
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.677976543747624	0.0	0.0	41	41	190	38.0	4;	%DE1 1 onwind
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.39392268286588	0.0	3.5	2	2	2	26.0	5;	%DE1 1 ror
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	55	55	258	28.0	6;	%DE1 1 solar
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	211.56666666666666	78.4	5.0	9	9	111	224.0	0;	%DE1 10 CCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%DE1 10 OCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.826045714285716	2.0436	2.8	35	35	35	10.0	8;	%DE1 10 biomass
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.80525706342077	0.0	0.0	370	370	1459	17.0	2;	%DE1 10 offwind
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.283874489077581	0.0	0.0	60	60	653	38.0	4;	%DE1 10 onwind
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	58	58	886	28.0	6;	%DE1 10 solar
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	197.88333333333333	78.4	5.0	6	6	24	224.0	0;	%DE1 11 CCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	24	224.0	1;	%DE1 11 OCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.57325	2.0436	2.8	4	4	4	10.0	8;	%DE1 11 biomass
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.149257709417165	0.0	0.0	19	19	137	38.0	4;	%DE1 11 onwind
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.374025006427669	0.0	3.5	1	1	1	26.0	5;	%DE1 11 ror
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	24	24	186	28.0	6;	%DE1 11 solar
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.84425	78.4	5.0	2	2	45	224.0	0;	%DE1 12 CCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	45	224.0	1;	%DE1 12 OCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.737791304347825	2.0436	2.8	23	23	23	10.0	8;	%DE1 12 biomass
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	253.00584193683684	89.375	3.0	7	7	7	275.0	9;	%DE1 12 coal
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.981352278512169	0.0	0.0	24	24	261	38.0	4;	%DE1 12 onwind
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.99516688259383	0.0	3.5	1	1	1	26.0	5;	%DE1 12 ror
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	58	58	354	28.0	6;	%DE1 12 solar
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	204.07599999999996	78.4	5.0	5	5	81	224.0	0;	%DE1 13 CCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	81	224.0	1;	%DE1 13 OCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.839105918367348	2.0436	2.8	49	49	49	10.0	8;	%DE1 13 biomass
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	244.3132934892412	89.375	3.0	3	3	3	275.0	9;	%DE1 13 coal
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.570744140881231	0.0	0.0	6	6	1064	17.0	2;	%DE1 13 offwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.828651604436713	0.0	0.0	100	100	476	38.0	4;	%DE1 13 onwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.900104281227435	0.0	3.5	1	1	1	26.0	5;	%DE1 13 ror
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	104	104	646	28.0	6;	%DE1 13 solar
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	14	224.0	0;	%DE1 14 CCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%DE1 14 OCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.88375	2.0436	2.8	5	5	5	10.0	8;	%DE1 14 biomass
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.335643444309707	0.0	0.0	25	25	80	38.0	4;	%DE1 14 onwind
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1500226469332304	0.0	3.5	1	1	1	26.0	5;	%DE1 14 ror
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	20	20	109	28.0	6;	%DE1 14 solar
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	208.4628571428571	78.4	5.0	7	7	53	224.0	0;	%DE1 15 CCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	53	224.0	1;	%DE1 15 OCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.874929523809524	2.0436	2.8	21	21	21	10.0	8;	%DE1 15 biomass
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.99610146060095	89.375	3.0	3	3	3	275.0	9;	%DE1 15 coal
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.980841189203154	0.0	0.0	48	48	307	38.0	4;	%DE1 15 onwind
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.298516478036557	0.0	3.5	4	4	4	26.0	5;	%DE1 15 ror
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	53	53	417	28.0	6;	%DE1 15 solar
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	20	224.0	0;	%DE1 16 CCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DE1 16 OCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.967404615384615	2.0436	2.8	13	13	13	10.0	8;	%DE1 16 biomass
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.72365832125086	0.0	0.0	29	29	115	38.0	4;	%DE1 16 onwind
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.997157970259375	0.0	3.5	2	2	2	26.0	5;	%DE1 16 ror
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	34	34	156	28.0	6;	%DE1 16 solar
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	176.9	78.4	5.0	2	2	34	224.0	0;	%DE1 17 CCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	34	224.0	1;	%DE1 17 OCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.906166666666667	2.0436	2.8	21	21	21	10.0	8;	%DE1 17 biomass
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	110.0	3.0	1	1	1	275.0	7;	%DE1 17 lignite
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.024383866923334	0.0	0.0	43	43	197	38.0	4;	%DE1 17 onwind
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.151305860527948	0.0	3.5	1	1	1	26.0	5;	%DE1 17 ror
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	55	55	267	28.0	6;	%DE1 17 solar
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	19	224.0	0;	%DE1 18 CCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	19	224.0	1;	%DE1 18 OCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.92174923076923	2.0436	2.8	13	13	13	10.0	8;	%DE1 18 biomass
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.31603100771755	0.0	0.0	13	13	108	38.0	4;	%DE1 18 onwind
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.008579151510464	0.0	3.5	19	19	19	26.0	5;	%DE1 18 ror
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	32	32	147	28.0	6;	%DE1 18 solar
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	170.7	78.4	5.0	1	1	26	224.0	0;	%DE1 19 CCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	26	224.0	1;	%DE1 19 OCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.65496888888889	2.0436	2.8	27	27	27	10.0	8;	%DE1 19 biomass
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1592714171387337	0.0	0.0	23	23	153	38.0	4;	%DE1 19 onwind
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.793240089092617	0.0	3.5	8	8	8	26.0	5;	%DE1 19 ror
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	52	52	208	28.0	6;	%DE1 19 solar
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	127.0	78.4	5.0	1	1	62	224.0	0;	%DE1 2 CCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	62	224.0	1;	%DE1 2 OCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.838286904761905	2.0436	2.8	42	42	42	10.0	8;	%DE1 2 biomass
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	228.17939674938563	89.375	3.0	2	2	2	275.0	9;	%DE1 2 coal
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.646770325643063	0.0	0.0	8	8	810	17.0	2;	%DE1 2 offwind
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.91568450884105	0.0	0.0	89	89	363	38.0	4;	%DE1 2 onwind
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.11000115868030481	0.0	3.5	1	1	1	26.0	5;	%DE1 2 ror
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	86	86	492	28.0	6;	%DE1 2 solar
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	203.95499999999998	78.4	5.0	2	2	59	224.0	0;	%DE1 20 CCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	59	224.0	1;	%DE1 20 OCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.855548571428573	2.0436	2.8	35	35	35	10.0	8;	%DE1 20 biomass
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	174.24608479043997	89.375	3.0	2	2	2	275.0	9;	%DE1 20 coal
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.330140484793208	0.0	0.0	72	72	345	38.0	4;	%DE1 20 onwind
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.921941444748573	0.0	3.5	2	2	2	26.0	5;	%DE1 20 ror
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	96	96	468	28.0	6;	%DE1 20 solar
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	164.84	78.4	5.0	3	3	107	224.0	0;	%DE1 21 CCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	107	224.0	1;	%DE1 21 OCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.934234782608694	2.0436	2.8	23	23	23	10.0	8;	%DE1 21 biomass
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.6583187556654	110.0	3.0	25	25	25	275.0	7;	%DE1 21 lignite
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.305317248813969	0.0	0.0	61	61	629	38.0	4;	%DE1 21 onwind
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.77920834125226	0.0	3.5	2	2	2	26.0	5;	%DE1 21 ror
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	74	74	853	28.0	6;	%DE1 21 solar
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.24333333333334	78.4	5.0	6	6	20	224.0	0;	%DE1 22 CCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DE1 22 OCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.921282	2.0436	2.8	10	10	10	10.0	8;	%DE1 22 biomass
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.859717592881811	0.0	0.0	5	5	115	38.0	4;	%DE1 22 onwind
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.7030074050204935	0.0	3.5	1	1	1	26.0	5;	%DE1 22 ror
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	21	21	156	28.0	6;	%DE1 22 solar
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	46	224.0	0;	%DE1 23 CCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	46	224.0	1;	%DE1 23 OCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.83693725	2.0436	2.8	48	48	48	10.0	8;	%DE1 23 biomass
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.4	0.0	2.8	1	1	1	50.0	3;	%DE1 23 oil
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.8615173209063727	0.0	0.0	48	48	271	38.0	4;	%DE1 23 onwind
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	23.84075112288915	0.0	3.5	8	8	8	26.0	5;	%DE1 23 ror
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	94	94	367	28.0	6;	%DE1 23 solar
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	142.8	78.4	5.0	1	1	47	224.0	0;	%DE1 24 CCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	47	224.0	1;	%DE1 24 OCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.601397368421054	2.0436	2.8	19	19	19	10.0	8;	%DE1 24 biomass
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	26.280517943644124	0.0	0.0	22	22	618	17.0	2;	%DE1 24 offwind
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.875	0.0	2.8	8	8	8	50.0	3;	%DE1 24 oil
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.510824388870565	0.0	0.0	65	65	277	38.0	4;	%DE1 24 onwind
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	63	63	375	28.0	6;	%DE1 24 solar
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	21	224.0	0;	%DE1 25 CCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	21	224.0	1;	%DE1 25 OCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.427249999999999	2.0436	2.8	6	6	6	10.0	8;	%DE1 25 biomass
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.867165384912629	0.0	0.0	28	28	122	38.0	4;	%DE1 25 onwind
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.726020981089565	0.0	3.5	4	4	4	26.0	5;	%DE1 25 ror
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	38	38	166	28.0	6;	%DE1 25 solar
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	122.0	78.4	5.0	1	1	29	224.0	0;	%DE1 26 CCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	29	224.0	1;	%DE1 26 OCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.469855384615386	2.0436	2.8	13	13	13	10.0	8;	%DE1 26 biomass
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	89.375	89.375	3.0	1	1	1	275.0	9;	%DE1 26 coal
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.8	0.0	2.8	1	1	1	50.0	3;	%DE1 26 oil
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.002986169450424	0.0	0.0	37	37	170	38.0	4;	%DE1 26 onwind
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.05356563117868	0.0	3.5	3	3	3	26.0	5;	%DE1 26 ror
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	53	53	231	28.0	6;	%DE1 26 solar
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	158.40666666666667	78.4	5.0	3	3	65	224.0	0;	%DE1 27 CCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	65	224.0	1;	%DE1 27 OCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.885828205128206	2.0436	2.8	39	39	39	10.0	8;	%DE1 27 biomass
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.629959109016557	0.0	0.0	38	38	848	17.0	2;	%DE1 27 offwind
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.495507318100142	0.0	0.0	92	92	380	38.0	4;	%DE1 27 onwind
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	80	80	515	28.0	6;	%DE1 27 solar
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	194.6531666666667	78.4	5.0	6	6	31	224.0	0;	%DE1 28 CCGT
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	31	224.0	1;	%DE1 28 OCGT
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.643511111111112	2.0436	2.8	18	18	18	10.0	8;	%DE1 28 biomass
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.4	0.0	2.8	2	2	2	50.0	3;	%DE1 28 oil
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.043842126166874	0.0	0.0	22	22	181	38.0	4;	%DE1 28 onwind
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0330108810614078	0.0	3.5	1	1	1	26.0	5;	%DE1 28 ror
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	42	42	245	28.0	6;	%DE1 28 solar
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	171.3	78.4	5.0	2	2	42	224.0	0;	%DE1 29 CCGT
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	42	224.0	1;	%DE1 29 OCGT
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.728858666666667	2.0436	2.8	30	30	30	10.0	8;	%DE1 29 biomass
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1714672294892	0.0	0.0	37	37	247	38.0	4;	%DE1 29 onwind
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.250637402281097	0.0	3.5	21	21	21	26.0	5;	%DE1 29 ror
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	76	76	336	28.0	6;	%DE1 29 solar
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	170.84666666666666	78.4	5.0	3	3	29	224.0	0;	%DE1 3 CCGT
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	29	224.0	1;	%DE1 3 OCGT
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.24314375	2.0436	2.8	8	8	8	10.0	8;	%DE1 3 biomass
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	269.57436609907217	89.375	3.0	5	5	5	275.0	9;	%DE1 3 coal
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.0	0.0	2.8	2	2	2	50.0	3;	%DE1 3 oil
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.527649425345529	0.0	0.0	9	9	168	38.0	4;	%DE1 3 onwind
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.565258754378984	0.0	3.5	7	7	7	26.0	5;	%DE1 3 ror
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	24	24	228	28.0	6;	%DE1 3 solar
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	9	224.0	0;	%DE1 30 CCGT
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	9	224.0	1;	%DE1 30 OCGT
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.16964	2.0436	2.8	5	5	5	10.0	8;	%DE1 30 biomass
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.926021496069122	0.0	0.0	13	13	48	38.0	4;	%DE1 30 onwind
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0700112707993286	0.0	3.5	1	1	1	26.0	5;	%DE1 30 ror
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	15	15	65	28.0	6;	%DE1 30 solar
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	140.405	78.4	5.0	2	2	23	224.0	0;	%DE1 31 CCGT
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	23	224.0	1;	%DE1 31 OCGT
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.6873	2.0436	2.8	10	10	10	10.0	8;	%DE1 31 biomass
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	110.0	3.0	1	1	1	275.0	7;	%DE1 31 lignite
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.19368312544984	0.0	0.0	33	33	134	38.0	4;	%DE1 31 onwind
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.7950294410131997	0.0	3.5	1	1	1	26.0	5;	%DE1 31 ror
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	33	33	182	28.0	6;	%DE1 31 solar
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	189.1	78.4	5.0	1	1	67	224.0	0;	%DE1 32 CCGT
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	67	224.0	1;	%DE1 32 OCGT
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.885183720930234	2.0436	2.8	43	43	43	10.0	8;	%DE1 32 biomass
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	254.91556848971769	89.375	3.0	2	2	2	275.0	9;	%DE1 32 coal
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.485078668454479	0.0	0.0	14	14	879	17.0	2;	%DE1 32 offwind
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.012679783626314	0.0	0.0	94	94	394	38.0	4;	%DE1 32 onwind
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.47500500339222546	0.0	3.5	1	1	1	26.0	5;	%DE1 32 ror
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	92	92	534	28.0	6;	%DE1 32 solar
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.11	78.4	5.0	1	1	31	224.0	0;	%DE1 33 CCGT
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	31	224.0	1;	%DE1 33 OCGT
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.308383333333333	2.0436	2.8	6	6	6	10.0	8;	%DE1 33 biomass
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	233.40370616991035	89.375	3.0	6	6	6	275.0	9;	%DE1 33 coal
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.070251504893774	0.0	0.0	24	24	179	38.0	4;	%DE1 33 onwind
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.022731973063753	0.0	3.5	2	2	2	26.0	5;	%DE1 33 ror
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	29	29	242	28.0	6;	%DE1 33 solar
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.26666666666668	78.4	5.0	9	9	28	224.0	0;	%DE1 34 CCGT
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	28	224.0	1;	%DE1 34 OCGT
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.771514285714286	2.0436	2.8	7	7	7	10.0	8;	%DE1 34 biomass
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.9547518659584	0.0	0.0	14	14	164	38.0	4;	%DE1 34 onwind
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.84898014287554	0.0	3.5	4	4	4	26.0	5;	%DE1 34 ror
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	22	22	222	28.0	6;	%DE1 34 solar
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	120.05499999999999	78.4	5.0	2	2	43	224.0	0;	%DE1 4 CCGT
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%DE1 4 OCGT
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.94927857142857	2.0436	2.8	14	14	14	10.0	8;	%DE1 4 biomass
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.95340351622343	110.0	3.0	7	7	7	275.0	7;	%DE1 4 lignite
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.0	0.0	2.8	1	1	1	50.0	3;	%DE1 4 oil
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.231191279184346	0.0	0.0	24	24	253	38.0	4;	%DE1 4 onwind
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	20.32268073250187	0.0	3.5	3	3	3	26.0	5;	%DE1 4 ror
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	55	55	343	28.0	6;	%DE1 4 solar
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	85.3	78.4	5.0	1	1	46	224.0	0;	%DE1 5 CCGT
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	46	224.0	1;	%DE1 5 OCGT
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.829895454545454	2.0436	2.8	44	44	44	10.0	8;	%DE1 5 biomass
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.205076918829885	0.0	0.0	62	62	269	38.0	4;	%DE1 5 onwind
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3900041080483534	0.0	3.5	1	1	1	26.0	5;	%DE1 5 ror
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	81	81	365	28.0	6;	%DE1 5 solar
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	221.21666666666667	78.4	5.0	6	6	65	224.0	0;	%DE1 6 CCGT
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	65	224.0	1;	%DE1 6 OCGT
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.862691666666668	2.0436	2.8	36	36	36	10.0	8;	%DE1 6 biomass
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	215.11862319807403	89.375	3.0	3	3	3	275.0	9;	%DE1 6 coal
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.6867472072785565	0.0	0.0	72	72	380	38.0	4;	%DE1 6 onwind
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.25500268603161574	0.0	3.5	1	1	1	26.0	5;	%DE1 6 ror
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	77	77	515	28.0	6;	%DE1 6 solar
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	192.36	78.4	5.0	4	4	36	224.0	0;	%DE1 7 CCGT
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	36	224.0	1;	%DE1 7 OCGT
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.96439	2.0436	2.8	20	20	20	10.0	8;	%DE1 7 biomass
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	257.83503551883445	89.375	3.0	3	3	3	275.0	9;	%DE1 7 coal
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.269130628404912	0.0	0.0	19	19	212	38.0	4;	%DE1 7 onwind
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.18103190719755	0.0	3.5	12	12	12	26.0	5;	%DE1 7 ror
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	45	45	288	28.0	6;	%DE1 7 solar
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	197.18785714285715	78.4	5.0	7	7	40	224.0	0;	%DE1 8 CCGT
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	40	224.0	1;	%DE1 8 OCGT
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.966769047619048	2.0436	2.8	21	21	21	10.0	8;	%DE1 8 biomass
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	188.07513913888755	89.375	3.0	1	1	1	275.0	9;	%DE1 8 coal
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5	0.0	2.8	1	1	1	50.0	3;	%DE1 8 oil
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.511587908117666	0.0	0.0	27	27	233	38.0	4;	%DE1 8 onwind
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.647048948976149	0.0	3.5	1	1	1	26.0	5;	%DE1 8 ror
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	58	58	317	28.0	6;	%DE1 8 solar
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.375	78.4	5.0	4	4	61	224.0	0;	%DE1 9 CCGT
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	61	224.0	1;	%DE1 9 OCGT
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.976152727272728	2.0436	2.8	22	22	22	10.0	8;	%DE1 9 biomass
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	230.99926980227949	110.0	3.0	4	4	4	275.0	7;	%DE1 9 lignite
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.5	0.0	2.8	5	5	5	50.0	3;	%DE1 9 oil
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.9546495130061556	0.0	0.0	57	57	356	38.0	4;	%DE1 9 onwind
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.75717650914425	0.0	3.5	1	1	1	26.0	5;	%DE1 9 ror
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	86	86	484	28.0	6;	%DE1 9 solar
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	166.73333333333332	78.4	5.0	3	3	72	224.0	0;	%DK1 0 CCGT
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	72	224.0	1;	%DK1 0 OCGT
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.538461538461538	2.0436	2.8	13	13	13	10.0	8;	%DK1 0 biomass
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	231.37136217774997	89.375	3.0	5	5	5	275.0	9;	%DK1 0 coal
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.018652345076756	0.0	0.0	82	82	939	17.0	2;	%DK1 0 offwind
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.002479288202613	0.0	0.0	100	100	420	38.0	4;	%DK1 0 onwind
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	37	37	570	28.0	6;	%DK1 0 solar
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	187.0	78.4	5.0	4	4	20	224.0	0;	%DK2 0 CCGT
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DK2 0 OCGT
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.0	2.0436	2.8	7	7	7	10.0	8;	%DK2 0 biomass
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	20.713736039833986	0.0	0.0	19	19	254	17.0	2;	%DK2 0 offwind
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.842099488208257	0.0	0.0	20	20	114	38.0	4;	%DK2 0 onwind
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	10	10	155	28.0	6;	%DK2 0 solar
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	7	224.0	0;	%EE6 0 CCGT
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	7	224.0	1;	%EE6 0 OCGT
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	26.14803836987909	0.0	0.0	0	0	93	17.0	2;	%EE6 0 offwind
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.933742350486158	0.0	0.0	9	9	42	38.0	4;	%EE6 0 onwind
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	5	5	56	28.0	6;	%EE6 0 solar
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.20823762376236	78.4	5.0	101	101	631	224.0	0;	%ES1 0 CCGT
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	631	224.0	1;	%ES1 0 OCGT
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.28938995344714	89.375	3.0	8	8	8	275.0	9;	%ES1 0 coal
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	889.65	500.0	5.5	8	8	8	1000.0	10;	%ES1 0 nuclear
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.882963599525984	0.0	0.0	1	1	8313	17.0	2;	%ES1 0 offwind
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.29516666666667	0.0	2.8	6	6	6	50.0	3;	%ES1 0 oil
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.687845602565389	0.0	0.0	706	706	3719	38.0	4;	%ES1 0 onwind
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.29749881339322	0.0	3.5	11	11	11	26.0	5;	%ES1 0 ror
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.003475903163504163	0.0	0.0	418	418	5048	28.0	6;	%ES1 0 solar
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	193.8	78.4	5.0	5	5	14	224.0	0;	%ES4 0 CCGT
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%ES4 0 OCGT
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.11678315989444539	0.0	0.0	1	1	180	17.0	2;	%ES4 0 offwind
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	48.8	0.0	2.8	4	4	4	50.0	3;	%ES4 0 oil
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.8970293630265544	0.0	0.0	7	7	81	38.0	4;	%ES4 0 onwind
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	4	4	109	28.0	6;	%ES4 0 solar
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	214.725	78.4	5.0	8	8	114	224.0	0;	%FI2 0 CCGT
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	114	224.0	1;	%FI2 0 OCGT
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.71875	2.0436	2.8	32	32	32	10.0	8;	%FI2 0 biomass
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	238.0441221846116	89.375	3.0	5	5	5	275.0	9;	%FI2 0 coal
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	872.4	500.0	5.5	5	5	5	1000.0	10;	%FI2 0 nuclear
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.53586348646152	0.0	0.0	5	5	1491	17.0	2;	%FI2 0 offwind
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.672863748566348	0.0	0.0	84	84	667	38.0	4;	%FI2 0 onwind
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.36481595497123	0.0	3.5	56	56	56	26.0	5;	%FI2 0 ror
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	14	14	906	28.0	6;	%FI2 0 solar
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	200.5	78.4	5.0	4	4	144	224.0	0;	%FR1 0 CCGT
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	144	224.0	1;	%FR1 0 OCGT
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.66045625	2.0436	2.8	16	16	16	10.0	8;	%FR1 0 biomass
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	935.0	500.0	5.5	6	6	6	1000.0	10;	%FR1 0 nuclear
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.12881188249945286	0.0	0.0	1	1	1887	17.0	2;	%FR1 0 offwind
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.176023350745172	0.0	0.0	135	135	844	38.0	4;	%FR1 0 onwind
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.09747909683937	0.0	3.5	41	41	41	26.0	5;	%FR1 0 ror
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	119	119	1146	28.0	6;	%FR1 0 solar
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.0909090909091	78.4	5.0	11	11	230	224.0	0;	%FR1 1 CCGT
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	230	224.0	1;	%FR1 1 OCGT
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.765815789473685	2.0436	2.8	38	38	38	10.0	8;	%FR1 1 biomass
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	995.2941176470588	500.0	5.5	17	17	17	1000.0	10;	%FR1 1 nuclear
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.18044845642120674	0.0	0.0	1	1	3021	17.0	2;	%FR1 1 offwind
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.333333333333336	0.0	2.8	6	6	6	50.0	3;	%FR1 1 oil
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.331869353375936	0.0	0.0	91	91	1352	38.0	4;	%FR1 1 onwind
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	87	87	1834	28.0	6;	%FR1 1 solar
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.875	78.4	5.0	8	8	118	224.0	0;	%FR1 2 CCGT
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	118	224.0	1;	%FR1 2 OCGT
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.996729166666666	2.0436	2.8	24	24	24	10.0	8;	%FR1 2 biomass
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	895.0	500.0	5.5	4	4	4	1000.0	10;	%FR1 2 nuclear
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.764550106494923	0.0	0.0	0	0	1550	17.0	2;	%FR1 2 offwind
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.647455535665762	0.0	0.0	45	45	694	38.0	4;	%FR1 2 onwind
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.262086095060127	0.0	3.5	165	165	165	26.0	5;	%FR1 2 ror
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	58	58	941	28.0	6;	%FR1 2 solar
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.5	78.4	5.0	2	2	129	224.0	0;	%FR1 3 CCGT
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	129	224.0	1;	%FR1 3 OCGT
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.53963846153846	2.0436	2.8	13	13	13	10.0	8;	%FR1 3 biomass
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	897.1428571428571	500.0	5.5	7	7	7	1000.0	10;	%FR1 3 nuclear
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3975960262769235	0.0	0.0	1	1	1690	17.0	2;	%FR1 3 offwind
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.890751186801783	0.0	0.0	123	123	756	38.0	4;	%FR1 3 onwind
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	102	102	1026	28.0	6;	%FR1 3 solar
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	210.0	78.4	5.0	4	4	128	224.0	0;	%FR1 4 CCGT
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	128	224.0	1;	%FR1 4 OCGT
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.617166666666664	2.0436	2.8	15	15	15	10.0	8;	%FR1 4 biomass
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	911.1111111111111	500.0	5.5	9	9	9	1000.0	10;	%FR1 4 nuclear
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.547525902715514	0.0	0.0	60	60	750	38.0	4;	%FR1 4 onwind
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.056274895509727	0.0	3.5	52	52	52	26.0	5;	%FR1 4 ror
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	53	53	1018	28.0	6;	%FR1 4 solar
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.5	78.4	5.0	88	88	335	224.0	0;	%GB0 0 CCGT
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	335	224.0	1;	%GB0 0 OCGT
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.978177458033574	2.0436	2.8	417	417	417	10.0	8;	%GB0 0 biomass
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	660.0	500.0	5.5	2	2	2	1000.0	10;	%GB0 0 nuclear
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.130450933959057	0.0	0.0	236	236	4410	17.0	2;	%GB0 0 offwind
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.591305637303675	0.0	0.0	95	95	1973	38.0	4;	%GB0 0 onwind
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	173	173	2678	28.0	6;	%GB0 0 solar
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.42444864293688	78.4	5.0	50	50	476	224.0	0;	%GB0 1 CCGT
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	476	224.0	1;	%GB0 1 OCGT
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.990666666666668	2.0436	2.8	225	225	225	10.0	8;	%GB0 1 biomass
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	270.8333333333333	89.375	3.0	12	12	12	275.0	9;	%GB0 1 coal
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	851.1666666666666	500.0	5.5	6	6	6	1000.0	10;	%GB0 1 nuclear
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.745455746573617	0.0	0.0	335	335	6272	17.0	2;	%GB0 1 offwind
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.1429426954258135	0.0	0.0	249	249	2806	38.0	4;	%GB0 1 onwind
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.8834308299079585	0.0	3.5	339	339	339	26.0	5;	%GB0 1 ror
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	278	278	3808	28.0	6;	%GB0 1 solar
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	199.66666666666666	78.4	5.0	6	6	35	224.0	0;	%GB5 0 CCGT
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	35	224.0	1;	%GB5 0 OCGT
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.675	2.0436	2.8	4	4	4	10.0	8;	%GB5 0 biomass
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.077325337246914	0.0	0.0	42	42	456	17.0	2;	%GB5 0 offwind
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.012065069454798	0.0	0.0	29	29	204	38.0	4;	%GB5 0 onwind
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	31	31	277	28.0	6;	%GB5 0 solar
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.4811754872973	78.4	5.0	19	19	111	224.0	0;	%GR1 0 CCGT
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%GR1 0 OCGT
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.0	110.0	3.0	3	3	3	275.0	7;	%GR1 0 lignite
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.566629815220747	0.0	0.0	0	0	1458	17.0	2;	%GR1 0 offwind
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	47.24311026765802	0.0	2.8	2	2	2	50.0	3;	%GR1 0 oil
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.860900659720452	0.0	0.0	109	109	652	38.0	4;	%GR1 0 onwind
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.2291491601876	0.0	3.5	4	4	4	26.0	5;	%GR1 0 ror
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	116	116	885	28.0	6;	%GR1 0 solar
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	14	224.0	0;	%HR1 0 CCGT
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%HR1 0 OCGT
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.56758639042668	0.0	0.0	0	0	183	17.0	2;	%HR1 0 offwind
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.139227461551167	0.0	0.0	21	21	82	38.0	4;	%HR1 0 onwind
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.83346921436404	0.0	3.5	11	11	11	26.0	5;	%HR1 0 ror
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	4	4	111	28.0	6;	%HR1 0 solar
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	215.52499999999998	78.4	5.0	8	8	57	224.0	0;	%HU1 0 CCGT
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	57	224.0	1;	%HU1 0 OCGT
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	230.4842391407936	89.375	3.0	1	1	1	275.0	9;	%HU1 0 coal
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	949.45	500.0	5.5	2	2	2	1000.0	10;	%HU1 0 nuclear
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.5	0.0	2.8	4	4	4	50.0	3;	%HU1 0 oil
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.22530022826466	0.0	0.0	9	9	333	38.0	4;	%HU1 0 onwind
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.700021675915522	0.0	3.5	1	1	1	26.0	5;	%HU1 0 ror
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	70	70	452	28.0	6;	%HU1 0 solar
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.05263157894737	78.4	5.0	19	19	83	224.0	0;	%IE5 0 CCGT
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	83	224.0	1;	%IE5 0 OCGT
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	253.0	110.0	3.0	1	1	1	275.0	7;	%IE5 0 lignite
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.970653429716316	0.0	0.0	2	2	1087	17.0	2;	%IE5 0 offwind
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	41.6	0.0	2.8	5	5	5	50.0	3;	%IE5 0 oil
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.755650625182862	0.0	0.0	113	113	487	38.0	4;	%IE5 0 onwind
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.538218243709107	0.0	3.5	9	9	9	26.0	5;	%IE5 0 ror
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0008552756715872587	0.0	0.0	2	2	660	28.0	6;	%IE5 0 solar
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.67257142857142	78.4	5.0	175	175	678	224.0	0;	%IT1 0 CCGT
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	678	224.0	1;	%IT1 0 OCGT
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.883645833333333	2.0436	2.8	48	48	48	10.0	8;	%IT1 0 biomass
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	59.0	0.0	2.8	1	1	1	59.0	11;	%IT1 0 geothermal
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.33732292927158	0.0	0.0	0	0	8930	17.0	2;	%IT1 0 offwind
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.118399649004932	0.0	0.0	229	229	3995	38.0	4;	%IT1 0 onwind
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.802434122516736	0.0	3.5	273	273	273	26.0	5;	%IT1 0 ror
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	731	731	5422	28.0	6;	%IT1 0 solar
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	179.5	78.4	5.0	4	4	41	224.0	0;	%IT3 0 CCGT
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	41	224.0	1;	%IT3 0 OCGT
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.0	2.0436	2.8	4	4	4	10.0	8;	%IT3 0 biomass
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.802281027984844	0.0	0.0	0	0	534	17.0	2;	%IT3 0 offwind
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	50.0	0.0	2.8	3	3	3	50.0	3;	%IT3 0 oil
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.320364558389407	0.0	0.0	63	63	239	38.0	4;	%IT3 0 onwind
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.930041490405161	0.0	3.5	3	3	3	26.0	5;	%IT3 0 ror
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	43	43	325	28.0	6;	%IT3 0 solar
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.0	78.4	5.0	5	5	17	224.0	0;	%LT6 0 CCGT
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	17	224.0	1;	%LT6 0 OCGT
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.996412961407692	0.0	0.0	0	0	216	17.0	2;	%LT6 0 offwind
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.854175481070614	0.0	0.0	15	15	97	38.0	4;	%LT6 0 onwind
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	23.870807825808942	0.0	3.5	4	4	4	26.0	5;	%LT6 0 ror
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	6	6	131	28.0	6;	%LT6 0 solar
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	6	224.0	0;	%LU1 0 CCGT
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	6	224.0	1;	%LU1 0 OCGT
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.3335	2.0436	2.8	1	1	1	10.0	8;	%LU1 0 biomass
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.904932849813628	0.0	0.0	7	7	33	38.0	4;	%LU1 0 onwind
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.450162741915538	0.0	3.5	2	2	2	26.0	5;	%LU1 0 ror
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	10	10	45	28.0	6;	%LU1 0 solar
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.8	78.4	5.0	5	5	24	224.0	0;	%LV6 0 CCGT
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	24	224.0	1;	%LV6 0 OCGT
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.278664740574314	0.0	0.0	0	0	313	17.0	2;	%LV6 0 offwind
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.102756674613499	0.0	0.0	3	3	141	38.0	4;	%LV6 0 onwind
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.286087545190535	0.0	3.5	60	60	60	26.0	5;	%LV6 0 ror
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	191	28.0	6;	%LV6 0 solar
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	4	224.0	0;	%ME1 0 CCGT
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4	224.0	1;	%ME1 0 OCGT
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.4814722673996	110.0	3.0	1	1	1	275.0	7;	%ME1 0 lignite
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5404027919285168	0.0	0.0	0	0	41	17.0	2;	%ME1 0 offwind
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.056691351826908	0.0	0.0	4	4	18	38.0	4;	%ME1 0 onwind
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.360018517091675	0.0	3.5	1	1	1	26.0	5;	%ME1 0 ror
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	25	28.0	6;	%ME1 0 solar
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	8	224.0	0;	%MK1 0 CCGT
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	8	224.0	1;	%MK1 0 OCGT
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.660944698447974	0.0	0.0	1	1	45	38.0	4;	%MK1 0 onwind
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	4	4	60	28.0	6;	%MK1 0 solar
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	216.85	78.4	5.0	6	6	69	224.0	0;	%NL1 0 CCGT
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	69	224.0	1;	%NL1 0 OCGT
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	271.9714021861364	89.375	3.0	2	2	2	275.0	9;	%NL1 0 coal
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.17730981245717772	0.0	0.0	1	1	900	17.0	2;	%NL1 0 offwind
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.401932044844126	0.0	0.0	43	43	403	38.0	4;	%NL1 0 onwind
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	150	150	546	28.0	6;	%NL1 0 solar
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.48387096774192	78.4	5.0	31	31	138	224.0	0;	%NL1 1 CCGT
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	138	224.0	1;	%NL1 1 OCGT
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.10310746564545	89.375	3.0	7	7	7	275.0	9;	%NL1 1 coal
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	500.0	500.0	5.5	1	1	1	1000.0	10;	%NL1 1 nuclear
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.75199588154681	0.0	0.0	103	103	1817	17.0	2;	%NL1 1 offwind
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.610597090198153	0.0	0.0	28	28	813	38.0	4;	%NL1 1 onwind
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	124	124	1103	28.0	6;	%NL1 1 solar
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	210.0	78.4	5.0	8	8	72	224.0	0;	%NL1 2 CCGT
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	72	224.0	1;	%NL1 2 OCGT
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	267.36171740332054	89.375	3.0	6	6	6	275.0	9;	%NL1 2 coal
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	20.729260965740522	0.0	0.0	42	42	941	17.0	2;	%NL1 2 offwind
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.824920147732366	0.0	0.0	38	38	421	38.0	4;	%NL1 2 onwind
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	93	93	571	28.0	6;	%NL1 2 solar
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	204.5	78.4	5.0	2	2	121	224.0	0;	%NO2 0 CCGT
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	121	224.0	1;	%NO2 0 OCGT
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9051274749706111	0.0	0.0	1	1	1592	17.0	2;	%NO2 0 offwind
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.80191741535011	0.0	0.0	85	85	712	38.0	4;	%NO2 0 onwind
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	6	6	967	28.0	6;	%NO2 0 solar
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	165.63333333333333	78.4	5.0	3	3	43	224.0	0;	%PL1 0 CCGT
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%PL1 0 OCGT
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	249.27968913984057	89.375	3.0	3	3	3	275.0	9;	%PL1 0 coal
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.06788424020098	0.0	0.0	56	56	253	38.0	4;	%PL1 0 onwind
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.40858921297426	0.0	3.5	1	1	1	26.0	5;	%PL1 0 ror
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	52	52	343	28.0	6;	%PL1 0 solar
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	202.6	78.4	5.0	6	6	40	224.0	0;	%PL1 1 CCGT
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	40	224.0	1;	%PL1 1 OCGT
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.54715078832754	110.0	3.0	2	2	2	275.0	7;	%PL1 1 lignite
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.734656514439806	0.0	0.0	0	0	526	17.0	2;	%PL1 1 offwind
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.923290283378915	0.0	0.0	47	47	236	38.0	4;	%PL1 1 onwind
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.0	0.0	3.5	7	7	7	26.0	5;	%PL1 1 ror
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	32	32	320	28.0	6;	%PL1 1 solar
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	206.25	78.4	5.0	2	2	39	224.0	0;	%PL1 2 CCGT
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	39	224.0	1;	%PL1 2 OCGT
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	274.4288273190138	110.0	3.0	5	5	5	275.0	7;	%PL1 2 lignite
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.26985002058906	0.0	0.0	0	0	505	17.0	2;	%PL1 2 offwind
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.80051125604339	0.0	0.0	42	42	226	38.0	4;	%PL1 2 onwind
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.62552178589347	0.0	3.5	1	1	1	26.0	5;	%PL1 2 ror
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	34	34	307	28.0	6;	%PL1 2 solar
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	111	224.0	0;	%PL1 3 CCGT
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%PL1 3 OCGT
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	270.7738579513752	89.375	3.0	23	23	23	275.0	9;	%PL1 3 coal
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.8449164719006	110.0	3.0	17	17	17	275.0	7;	%PL1 3 lignite
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.47422612471756	0.0	2.8	2	2	2	50.0	3;	%PL1 3 oil
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.348025632549035	0.0	0.0	22	22	655	38.0	4;	%PL1 3 onwind
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	25	25	888	28.0	6;	%PL1 3 solar
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.72222222222223	78.4	5.0	18	18	113	224.0	0;	%PT1 0 CCGT
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	113	224.0	1;	%PT1 0 OCGT
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.22549541806445	0.0	0.0	2	2	1486	17.0	2;	%PT1 0 offwind
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.068937855305542	0.0	0.0	138	138	665	38.0	4;	%PT1 0 onwind
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	20.481313277441892	0.0	3.5	98	98	98	26.0	5;	%PT1 0 ror
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.14117440139894244	0.0	0.0	37	37	903	28.0	6;	%PT1 0 solar
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	85	224.0	0;	%RO1 0 CCGT
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	85	224.0	1;	%RO1 0 OCGT
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	138.3209815115997	110.0	3.0	2	2	2	275.0	7;	%RO1 0 lignite
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	650.0	500.0	5.5	2	2	2	1000.0	10;	%RO1 0 nuclear
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.017037908817766	0.0	0.0	0	0	1120	17.0	2;	%RO1 0 offwind
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.856648364024172	0.0	0.0	80	80	501	38.0	4;	%RO1 0 onwind
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.644306189836408	0.0	3.5	136	136	136	26.0	5;	%RO1 0 ror
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	50	50	680	28.0	6;	%RO1 0 solar
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	78.4	5.0	1	1	43	224.0	0;	%RS1 0 CCGT
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%RS1 0 OCGT
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	247.95604409997577	110.0	3.0	10	10	10	275.0	7;	%RS1 0 lignite
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.18809935174774	0.0	0.0	11	11	249	38.0	4;	%RS1 0 onwind
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.88666480233225	0.0	3.5	66	66	66	26.0	5;	%RS1 0 ror
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	2	2	338	28.0	6;	%RS1 0 solar
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.2	78.4	5.0	5	5	198	224.0	0;	%SE2 0 CCGT
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	198	224.0	1;	%SE2 0 OCGT
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	957.4444444444445	500.0	5.5	9	9	9	1000.0	10;	%SE2 0 nuclear
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.071774166065865	0.0	0.0	12	12	2600	17.0	2;	%SE2 0 offwind
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.203459507616067	0.0	0.0	250	250	1163	38.0	4;	%SE2 0 onwind
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.012129914608085	0.0	3.5	50	50	50	26.0	5;	%SE2 0 ror
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	51	51	1578	28.0	6;	%SE2 0 solar
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.0	78.4	5.0	2	2	30	224.0	0;	%SI1 0 CCGT
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	30	224.0	1;	%SI1 0 OCGT
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.35554588076954	110.0	3.0	4	4	4	275.0	7;	%SI1 0 lignite
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	696.0	500.0	5.5	1	1	1	1000.0	10;	%SI1 0 nuclear
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.823004064375976	0.0	0.0	0	0	391	17.0	2;	%SI1 0 offwind
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.40650332256033384	0.0	0.0	1	1	175	38.0	4;	%SI1 0 onwind
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.341095262232326	0.0	3.5	36	36	36	26.0	5;	%SI1 0 ror
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	10	10	238	28.0	6;	%SI1 0 solar
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	182.0	78.4	5.0	4	4	47	224.0	0;	%SK1 0 CCGT
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	47	224.0	1;	%SK1 0 OCGT
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	263.6739695770679	89.375	3.0	1	1	1	275.0	9;	%SK1 0 coal
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	142.93168089531972	110.0	3.0	2	2	2	275.0	7;	%SK1 0 lignite
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	970.0	500.0	5.5	2	2	2	1000.0	10;	%SK1 0 nuclear
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1683198005970006	0.0	0.0	1	1	273	38.0	4;	%SK1 0 onwind
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.216841212394481	0.0	3.5	53	53	53	26.0	5;	%SK1 0 ror
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	22	22	370	28.0	6;	%SK1 0 solar
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	1690.7	253.605	3.5	1	1	1	1690.7	12;	%AL1 0 hydro
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.0	6.75	3.5	1	1	1	45.0	12;	%AT1 0 hydro
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	2171.0	325.65	3.5	1	1	1	2171.0	13;	%AT1 1 PHS
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	-325.65	-2171.0	0.0	1	1	1	-2171.0	14;	%AT1 1 PHS (pump mode)
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	1198.0	179.7	3.5	1	1	1	1198.0	12;	%AT1 1 hydro
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	2823.3	423.495	3.5	1	1	1	2823.3	13;	%AT1 2 PHS
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	-423.495	-2823.3	0.0	1	1	1	-2823.3	14;	%AT1 2 PHS (pump mode)
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	1627.6200000000001	244.143	3.5	1	1	1	1627.6200000000001	12;	%AT1 2 hydro
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	50.0	7.5	3.5	1	1	1	50.0	13;	%AT1 3 PHS
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	-7.5	-50.0	0.0	1	1	1	-50.0	14;	%AT1 3 PHS (pump mode)
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	282.0	42.3	3.5	1	1	1	282.0	12;	%AT1 3 hydro
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%BA1 0 PHS
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%BA1 0 PHS (pump mode)
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	1614.5	242.17499999999998	3.5	1	1	1	1614.5	12;	%BA1 0 hydro
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	144.0	21.599999999999998	3.5	1	1	1	144.0	13;	%BE1 0 PHS
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	-21.599999999999998	-144.0	0.0	1	1	1	-144.0	14;	%BE1 0 PHS (pump mode)
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	1164.0	174.6	3.5	1	1	1	1164.0	13;	%BE1 1 PHS
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	-174.6	-1164.0	0.0	1	1	1	-1164.0	14;	%BE1 1 PHS (pump mode)
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.782802547770691	1.9174203821656035	3.5	1	1	1	12.782802547770691	12;	%BE1 1 hydro
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	864.0	129.6	3.5	1	1	1	864.0	13;	%BG1 0 PHS
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	-129.6	-864.0	0.0	1	1	1	-864.0	14;	%BG1 0 PHS (pump mode)
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	1925.1399999999999	288.77099999999996	3.5	1	1	1	1925.1399999999999	12;	%BG1 0 hydro
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	1696.2	254.43	3.5	1	1	1	1696.2	13;	%CH1 0 PHS
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	-254.43	-1696.2	0.0	1	1	1	-1696.2	14;	%CH1 0 PHS (pump mode)
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	4253.57	638.0355	3.5	1	1	1	4253.57	12;	%CH1 0 hydro
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	1351.4499999999998	202.71749999999997	3.5	1	1	1	1351.4499999999998	13;	%CH1 1 PHS
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	-202.71749999999997	-1351.4499999999998	0.0	1	1	1	-1351.4499999999998	14;	%CH1 1 PHS (pump mode)
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	2986.1600000000003	447.92400000000004	3.5	1	1	1	2986.1600000000003	12;	%CH1 1 hydro
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	71.0	10.65	3.5	1	1	1	71.0	12;	%CH1 2 hydro
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	2322.2000000000003	348.33000000000004	3.5	1	1	1	2322.2000000000003	13;	%CH1 3 PHS
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	-348.33000000000004	-2322.2000000000003	0.0	1	1	1	-2322.2000000000003	14;	%CH1 3 PHS (pump mode)
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	2216.25	332.4375	3.5	1	1	1	2216.25	12;	%CH1 3 hydro
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	638.0	95.7	3.5	1	1	1	638.0	13;	%CZ1 0 PHS
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	-95.7	-638.0	0.0	1	1	1	-638.0	14;	%CZ1 0 PHS (pump mode)
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.0	0.44999999999999996	3.5	1	1	1	3.0	12;	%CZ1 0 hydro
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.0	6.75	3.5	1	1	1	45.0	13;	%CZ1 1 PHS
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	-6.75	-45.0	0.0	1	1	1	-45.0	14;	%CZ1 1 PHS (pump mode)
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	641.9839022845104	96.29758534267656	3.5	1	1	1	641.9839022845104	12;	%CZ1 1 hydro
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	472.0	70.8	3.5	1	1	1	472.0	13;	%CZ1 2 PHS
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	-70.8	-472.0	0.0	1	1	1	-472.0	14;	%CZ1 2 PHS (pump mode)
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.0	4.2	3.5	1	1	1	28.0	12;	%CZ1 2 hydro
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	160.0	24.0	3.5	1	1	1	160.0	13;	%DE1 1 PHS
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	-24.0	-160.0	0.0	1	1	1	-160.0	14;	%DE1 1 PHS (pump mode)
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	90.0	13.5	3.5	1	1	1	90.0	13;	%DE1 12 PHS
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.5	-90.0	0.0	1	1	1	-90.0	14;	%DE1 12 PHS (pump mode)
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	1294.0	194.1	3.5	1	1	1	1294.0	13;	%DE1 14 PHS
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	-194.1	-1294.0	0.0	1	1	1	-1294.0	14;	%DE1 14 PHS (pump mode)
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	447.42	67.113	3.5	1	1	1	447.42	13;	%DE1 15 PHS
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	-67.113	-447.42	0.0	1	1	1	-447.42	14;	%DE1 15 PHS (pump mode)
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	167.1	25.064999999999998	3.5	1	1	1	167.1	13;	%DE1 16 PHS
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	-25.064999999999998	-167.1	0.0	1	1	1	-167.1	14;	%DE1 16 PHS (pump mode)
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	399.8	59.97	3.5	1	1	1	399.8	13;	%DE1 17 PHS
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	-59.97	-399.8	0.0	1	1	1	-399.8	14;	%DE1 17 PHS (pump mode)
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	1776.8	266.52	3.5	1	1	1	1776.8	13;	%DE1 18 PHS
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	-266.52	-1776.8	0.0	1	1	1	-1776.8	14;	%DE1 18 PHS (pump mode)
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	124.0	18.599999999999998	3.5	1	1	1	124.0	12;	%DE1 19 hydro
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	120.0	18.0	3.5	1	1	1	120.0	13;	%DE1 2 PHS
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	-18.0	-120.0	0.0	1	1	1	-120.0	14;	%DE1 2 PHS (pump mode)
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.0	33.0	3.5	1	1	1	220.0	13;	%DE1 20 PHS
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	-33.0	-220.0	0.0	1	1	1	-220.0	14;	%DE1 20 PHS (pump mode)
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	39.8	5.97	3.5	1	1	1	39.8	13;	%DE1 21 PHS
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	-5.97	-39.8	0.0	1	1	1	-39.8	14;	%DE1 21 PHS (pump mode)
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.5	6.825	3.5	1	1	1	45.5	12;	%DE1 23 hydro
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	164.0	24.599999999999998	3.5	1	1	1	164.0	13;	%DE1 26 PHS
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	-24.599999999999998	-164.0	0.0	1	1	1	-164.0	14;	%DE1 26 PHS (pump mode)
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.0	6.6	3.5	1	1	1	44.0	13;	%DE1 3 PHS
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	-6.6	-44.0	0.0	1	1	1	-44.0	14;	%DE1 3 PHS (pump mode)
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	1060.0	159.0	3.5	1	1	1	1060.0	13;	%DE1 30 PHS
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	-159.0	-1060.0	0.0	1	1	1	-1060.0	14;	%DE1 30 PHS (pump mode)
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	480.0	72.0	3.5	1	1	1	480.0	13;	%DE1 31 PHS
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	-72.0	-480.0	0.0	1	1	1	-480.0	14;	%DE1 31 PHS (pump mode)
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	960.0	144.0	3.5	1	1	1	960.0	13;	%DE1 4 PHS
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	-144.0	-960.0	0.0	1	1	1	-960.0	14;	%DE1 4 PHS (pump mode)
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	92.0	13.799999999999999	3.5	1	1	1	92.0	13;	%DE1 7 PHS
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.799999999999999	-92.0	0.0	1	1	1	-92.0	14;	%DE1 7 PHS (pump mode)
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	79.7	11.955	3.5	1	1	1	79.7	13;	%DE1 9 PHS
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	-11.955	-79.7	0.0	1	1	1	-79.7	14;	%DE1 9 PHS (pump mode)
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	8870.75	1330.6125	3.5	1	1	1	8870.75	13;	%ES1 0 PHS
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1330.6125	-8870.75	0.0	1	1	1	-8870.75	14;	%ES1 0 PHS (pump mode)
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	14846.837	2227.02555	3.5	1	1	1	14846.837	12;	%ES1 0 hydro
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	1290.0	193.5	3.5	1	1	1	1290.0	12;	%FI2 0 hydro
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	921.0	138.15	3.5	1	1	1	921.0	13;	%FR1 0 PHS
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	-138.15	-921.0	0.0	1	1	1	-921.0	14;	%FR1 0 PHS (pump mode)
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	3412.6808917197445	511.9021337579617	3.5	1	1	1	3412.6808917197445	12;	%FR1 0 hydro
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	3247.3	487.095	3.5	1	1	1	3247.3	13;	%FR1 2 PHS
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	-487.095	-3247.3	0.0	1	1	1	-3247.3	14;	%FR1 2 PHS (pump mode)
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	4644.324840764331	696.6487261146497	3.5	1	1	1	4644.324840764331	12;	%FR1 2 hydro
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	808.0	121.19999999999999	3.5	1	1	1	808.0	13;	%FR1 4 PHS
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	-121.19999999999999	-808.0	0.0	1	1	1	-808.0	14;	%FR1 4 PHS (pump mode)
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%GB0 1 PHS
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%GB0 1 PHS (pump mode)
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	228.3	34.245	3.5	1	1	1	228.3	12;	%GB0 1 hydro
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	699.0	104.85	3.5	1	1	1	699.0	13;	%GR1 0 PHS
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	-104.85	-699.0	0.0	1	1	1	-699.0	14;	%GR1 0 PHS (pump mode)
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	2566.0	384.9	3.5	1	1	1	2566.0	12;	%GR1 0 hydro
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	245.7	36.855	3.5	1	1	1	245.7	13;	%HR1 0 PHS
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.855	-245.7	0.0	1	1	1	-245.7	14;	%HR1 0 PHS (pump mode)
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	1864.404458598726	279.6606687898089	3.5	1	1	1	1864.404458598726	12;	%HR1 0 hydro
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.0	4.2	3.5	1	1	1	28.0	12;	%HU1 0 hydro
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	392.0	58.8	3.5	1	1	1	392.0	13;	%IE5 0 PHS
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	-58.8	-392.0	0.0	1	1	1	-392.0	14;	%IE5 0 PHS (pump mode)
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0	0.15	3.5	1	1	1	1.0	12;	%IE5 0 hydro
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	7331.9	1099.7849999999999	3.5	1	1	1	7331.9	13;	%IT1 0 PHS
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1099.7849999999999	-7331.9	0.0	1	1	1	-7331.9	14;	%IT1 0 PHS (pump mode)
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	4045.9031847133756	606.8854777070063	3.5	1	1	1	4045.9031847133756	12;	%IT1 0 hydro
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	240.0	36.0	3.5	1	1	1	240.0	13;	%IT3 0 PHS
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.0	-240.0	0.0	1	1	1	-240.0	14;	%IT3 0 PHS (pump mode)
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	119.9585987261146	17.99378980891719	3.5	1	1	1	119.9585987261146	12;	%IT3 0 hydro
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	900.0	135.0	3.5	1	1	1	900.0	13;	%LT6 0 PHS
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	-135.0	-900.0	0.0	1	1	1	-900.0	14;	%LT6 0 PHS (pump mode)
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	2582.0	387.3	3.5	1	1	1	2582.0	13;	%LU1 0 PHS
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	-387.3	-2582.0	0.0	1	1	1	-2582.0	14;	%LU1 0 PHS (pump mode)
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	307.0	46.05	3.5	1	1	1	307.0	13;	%ME1 0 PHS
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	-46.05	-307.0	0.0	1	1	1	-307.0	14;	%ME1 0 PHS (pump mode)
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	344.961	51.74415	3.5	1	1	1	344.961	12;	%ME1 0 hydro
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	282.3	42.345	3.5	1	1	1	282.3	13;	%NO2 0 PHS
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	-42.345	-282.3	0.0	1	1	1	-282.3	14;	%NO2 0 PHS (pump mode)
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	29130.0962	4369.51443	3.5	1	1	1	29130.0962	12;	%NO2 0 hydro
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	198.0	29.7	3.5	1	1	1	198.0	13;	%PL1 0 PHS
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	-29.7	-198.0	0.0	1	1	1	-198.0	14;	%PL1 0 PHS (pump mode)
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.09554140127388	11.714331210191082	3.5	1	1	1	78.09554140127388	12;	%PL1 0 hydro
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	716.0	107.39999999999999	3.5	1	1	1	716.0	13;	%PL1 1 PHS
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	-107.39999999999999	-716.0	0.0	1	1	1	-716.0	14;	%PL1 1 PHS (pump mode)
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	33.89808917197452	5.084713375796178	3.5	1	1	1	33.89808917197452	12;	%PL1 1 hydro
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	252.0	37.8	3.5	1	1	1	252.0	13;	%PL1 2 PHS
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	-37.8	-252.0	0.0	1	1	1	-252.0	14;	%PL1 2 PHS (pump mode)
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	632.0	94.8	3.5	1	1	1	632.0	13;	%PL1 3 PHS
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	-94.8	-632.0	0.0	1	1	1	-632.0	14;	%PL1 3 PHS (pump mode)
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.0	3.15	3.5	1	1	1	21.0	12;	%PL1 3 hydro
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	3703.0	555.4499999999999	3.5	1	1	1	3703.0	13;	%PT1 0 PHS
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	-555.4499999999999	-3703.0	0.0	1	1	1	-3703.0	14;	%PT1 0 PHS (pump mode)
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	881.4	132.20999999999998	3.5	1	1	1	881.4	12;	%PT1 0 hydro
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	4449.9400000000005	667.4910000000001	3.5	1	1	1	4449.9400000000005	12;	%RO1 0 hydro
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	614.0	92.1	3.5	1	1	1	614.0	13;	%RS1 0 PHS
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	-92.1	-614.0	0.0	1	1	1	-614.0	14;	%RS1 0 PHS (pump mode)
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	790.1	118.515	3.5	1	1	1	790.1	12;	%RS1 0 hydro
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	92.0	13.799999999999999	3.5	1	1	1	92.0	13;	%SE2 0 PHS
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.799999999999999	-92.0	0.0	1	1	1	-92.0	14;	%SE2 0 PHS (pump mode)
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	10784.18662493251	1617.6279937398765	3.5	1	1	1	10784.18662493251	12;	%SE2 0 hydro
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	180.0	27.0	3.5	1	1	1	180.0	13;	%SI1 0 PHS
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	-27.0	-180.0	0.0	1	1	1	-180.0	14;	%SI1 0 PHS (pump mode)
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	118.0	17.7	3.5	1	1	1	118.0	12;	%SI1 0 hydro
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	822.453	123.36795	3.5	1	1	1	822.453	13;	%SK1 0 PHS
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	-123.36795	-822.453	0.0	1	1	1	-822.453	14;	%SK1 0 PHS (pump mode)
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	241.9	36.285	3.5	1	1	1	241.9	12;	%SK1 0 hydro
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0	investment
mpc.gencost = [
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%AL1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%AL1 0 OCGT
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	12203.423861435862;	%AL1 0 offwind
	2	0.0	0.0	3	0.0	5061.142857142857	0.0	0.0	7349.357601754578;	%AL1 0 oil
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%AL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%AL1 0 ror
	2	0.0	0.0	3	0.0	0.33999999999999997	0.0	0.0	3869.083541564136;	%AL1 0 solar
	2	257856.28003941092	103142.51201576437	3	0.0	1315.5932655071986	0.0	0.0	86095.34090144395;	%AT1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460878;	%AT1 0 OCGT
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%AT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%AT1 0 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%AT1 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%AT1 1 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%AT1 1 OCGT
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%AT1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%AT1 1 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.083541564136;	%AT1 1 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%AT1 2 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%AT1 2 OCGT
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.571612077218;	%AT1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%AT1 2 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%AT1 2 solar
	2	256401.45225769974	102560.5809030799	3	0.0	1308.1706747841822	0.0	0.0	86095.34090144395;	%AT1 3 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%AT1 3 OCGT
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%AT1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%AT1 3 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%AT1 3 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%BA1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%BA1 0 OCGT
	2	114891.66666666664	45956.666666666664	3	0.0	417.78787878787875	0.0	0.0	373548.0338400873;	%BA1 0 lignite
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%BA1 0 onwind
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.083541564137;	%BA1 0 solar
	2	311418.42317763687	124567.36927105475	3	0.0	1588.8695060083512	0.0	0.0	86095.34090144394;	%BE1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%BE1 0 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%BE1 0 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	12656.015464784545;	%BE1 0 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.571612077221;	%BE1 0 onwind
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%BE1 0 solar
	2	258930.86896551726	103572.34758620692	3	0.0	1321.0758620689655	0.0	0.0	86095.34090144394;	%BE1 1 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460878;	%BE1 1 OCGT
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%BE1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%BE1 1 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%BE1 1 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144394;	%BG1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460879;	%BG1 0 OCGT
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.0338400873;	%BG1 0 coal
	2	114891.66666666663	45956.66666666666	3	0.0	417.7878787878787	0.0	0.0	373548.03384008724;	%BG1 0 lignite
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%BG1 0 nuclear
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	12856.475527681592;	%BG1 0 offwind
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%BG1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%BG1 0 ror
	2	0.0	0.0	3	0.0	0.33999999999999997	0.0	0.0	3869.0835415641363;	%BG1 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%CH1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%CH1 0 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.3829787234042	0.0	0.0	10793.178335736891;	%CH1 0 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%CH1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%CH1 0 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%CH1 0 solar
	2	258930.86896551726	103572.34758620692	3	0.0	1321.0758620689655	0.0	0.0	86095.34090144394;	%CH1 1 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460878;	%CH1 1 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%CH1 1 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%CH1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%CH1 1 ror
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.083541564137;	%CH1 1 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%CH1 2 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%CH1 2 OCGT
	2	2587.1106382978733	1034.8442553191494	3	0.0	506.38297872340445	0.0	0.0	10793.178335736893;	%CH1 2 biomass
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%CH1 2 nuclear
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%CH1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%CH1 2 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%CH1 2 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%CH1 3 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%CH1 3 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%CH1 3 biomass
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%CH1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%CH1 3 ror
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.0835415641363;	%CH1 3 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%CZ1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460879;	%CZ1 0 OCGT
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%CZ1 0 onwind
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.083541564137;	%CZ1 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%CZ1 1 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%CZ1 1 OCGT
	2	114891.66666666664	45956.666666666664	3	0.0	417.78787878787875	0.0	0.0	373548.0338400873;	%CZ1 1 lignite
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%CZ1 1 nuclear
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%CZ1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%CZ1 1 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%CZ1 1 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144394;	%CZ1 2 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460878;	%CZ1 2 OCGT
	2	114891.66666666664	45956.666666666664	3	0.0	417.78787878787875	0.0	0.0	373548.0338400873;	%CZ1 2 lignite
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%CZ1 2 nuclear
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%CZ1 2 onwind
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%CZ1 2 solar
	2	286134.52410510334	114453.80964204135	3	0.0	1459.8700209444046	0.0	0.0	86095.34090144395;	%DE1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 0 OCGT
	2	2587.110638297873	1034.8442553191492	3	0.0	506.3829787234044	0.0	0.0	10793.178335736893;	%DE1 0 biomass
	2	107193.45685736097	42877.38274294439	3	0.0	389.79438857222175	0.0	0.0	373548.0338400873;	%DE1 0 lignite
	2	0.0	0.0	3	0.0	4677.684210526315	0.0	0.0	7349.357601754578;	%DE1 0 oil
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%DE1 0 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 0 solar
	2	298405.1026930869	119362.04107723475	3	0.0	1522.475013740239	0.0	0.0	86095.34090144395;	%DE1 1 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 1 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.3829787234042	0.0	0.0	10793.178335736891;	%DE1 1 biomass
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%DE1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949656;	%DE1 1 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 1 solar
	2	299563.5905896341	119825.43623585363	3	0.0	1528.3856662736432	0.0	0.0	86095.34090144395;	%DE1 10 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 10 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 10 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14680.872310811903;	%DE1 10 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.571612077221;	%DE1 10 onwind
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.083541564137;	%DE1 10 solar
	2	264474.6660693432	105789.86642773727	3	0.0	1349.3605411701183	0.0	0.0	86095.34090144395;	%DE1 11 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 11 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 11 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 11 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949646;	%DE1 11 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 11 solar
	2	411212.18924926315	164484.87569970527	3	0.0	2098.02137372073	0.0	0.0	86095.34090144395;	%DE1 12 CCGT
	2	322831.0257979887	129132.41031919548	3	0.0	1647.0970703979012	0.0	0.0	39206.26513460879;	%DE1 12 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 12 biomass
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.0338400873;	%DE1 12 coal
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%DE1 12 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%DE1 12 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 12 solar
	2	292950.636571355	117180.25462854201	3	0.0	1494.646104955893	0.0	0.0	86095.34090144395;	%DE1 13 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460878;	%DE1 13 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.3829787234042	0.0	0.0	10793.178335736891;	%DE1 13 biomass
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.0338400873;	%DE1 13 coal
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	12257.740043854032;	%DE1 13 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 13 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%DE1 13 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 13 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%DE1 14 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 14 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 14 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 14 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%DE1 14 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.083541564136;	%DE1 14 solar
	2	267619.87998465676	107047.95199386269	3	0.0	1365.4075509421261	0.0	0.0	86095.34090144395;	%DE1 15 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460878;	%DE1 15 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 15 biomass
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.0338400873;	%DE1 15 coal
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 15 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949646;	%DE1 15 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 15 solar
	2	363626.76732484734	145450.70692993893	3	0.0	1855.2386088002413	0.0	0.0	86095.34090144395;	%DE1 16 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 16 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736893;	%DE1 16 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 16 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949656;	%DE1 16 ror
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.083541564137;	%DE1 16 solar
	2	294550.95642329595	117820.38256931838	3	0.0	1502.811002159673	0.0	0.0	86095.34090144395;	%DE1 17 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 17 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.3829787234042	0.0	0.0	10793.178335736891;	%DE1 17 biomass
	2	103484.39457202508	41393.75782881003	3	0.0	376.3068893528185	0.0	0.0	373548.0338400873;	%DE1 17 lignite
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.571612077221;	%DE1 17 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%DE1 17 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 17 solar
	2	315027.8132597126	126011.12530388503	3	0.0	1607.2847615291455	0.0	0.0	86095.34090144395;	%DE1 18 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 18 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736893;	%DE1 18 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 18 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%DE1 18 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 18 solar
	2	386420.6332126385	154568.2532850554	3	0.0	1971.533842921625	0.0	0.0	86095.34090144395;	%DE1 19 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 19 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.3829787234042	0.0	0.0	10793.178335736891;	%DE1 19 biomass
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%DE1 19 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949656;	%DE1 19 ror
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.0835415641363;	%DE1 19 solar
	2	258731.9524547804	103492.78098191216	3	0.0	1320.0609819121448	0.0	0.0	86095.34090144395;	%DE1 2 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 2 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 2 biomass
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.0338400873;	%DE1 2 coal
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	12395.239560519252;	%DE1 2 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.571612077221;	%DE1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%DE1 2 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 2 solar
	2	278913.50176352926	111565.40070541171	3	0.0	1423.0280702220882	0.0	0.0	86095.34090144395;	%DE1 20 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460879;	%DE1 20 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.3829787234042	0.0	0.0	10793.178335736891;	%DE1 20 biomass
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.03384008724;	%DE1 20 coal
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.571612077218;	%DE1 20 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%DE1 20 ror
	2	0.0	0.0	3	0.0	0.33999999999999997	0.0	0.0	3869.083541564136;	%DE1 20 solar
	2	298432.0537037764	119372.82148151055	3	0.0	1522.612518896818	0.0	0.0	86095.34090144395;	%DE1 21 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460878;	%DE1 21 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736893;	%DE1 21 biomass
	2	101867.1585668469	40746.86342673876	3	0.0	370.4260311521706	0.0	0.0	373548.03384008724;	%DE1 21 lignite
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 21 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949656;	%DE1 21 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 21 solar
	2	279341.45063336514	111736.58025334605	3	0.0	1425.2114828232914	0.0	0.0	86095.34090144395;	%DE1 22 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460878;	%DE1 22 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 22 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 22 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949646;	%DE1 22 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 22 solar
	2	362520.2685314687	145008.10741258744	3	0.0	1849.5932067932072	0.0	0.0	86095.34090144395;	%DE1 23 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 23 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 23 biomass
	2	0.0	0.0	3	0.0	4980.759190476402	0.0	0.0	7349.35760175458;	%DE1 23 oil
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.571612077221;	%DE1 23 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%DE1 23 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 23 solar
	2	325719.9563605837	130287.9825442335	3	0.0	1661.8365120437945	0.0	0.0	86095.34090144394;	%DE1 24 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 24 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.3829787234042	0.0	0.0	10793.178335736891;	%DE1 24 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	12900.437552840855;	%DE1 24 offwind
	2	0.0	0.0	3	0.0	4648.75280839858	0.0	0.0	7349.357601754578;	%DE1 24 oil
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%DE1 24 onwind
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.0835415641363;	%DE1 24 solar
	2	279766.3436131601	111906.53744526404	3	0.0	1427.3793041487759	0.0	0.0	86095.34090144395;	%DE1 25 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 25 OCGT
	2	2587.110638297873	1034.8442553191492	3	0.0	506.3829787234044	0.0	0.0	10793.178335736893;	%DE1 25 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 25 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949656;	%DE1 25 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 25 solar
	2	376104.6009995186	150441.84039980746	3	0.0	1918.9010255077478	0.0	0.0	86095.34090144395;	%DE1 26 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 26 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.3829787234042	0.0	0.0	10793.178335736891;	%DE1 26 biomass
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.0338400873;	%DE1 26 coal
	2	0.0	0.0	3	0.0	4485.037522034751	0.0	0.0	7349.357601754578;	%DE1 26 oil
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%DE1 26 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%DE1 26 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 26 solar
	2	303881.1929103453	121552.47716413812	3	0.0	1550.414249542578	0.0	0.0	86095.34090144394;	%DE1 27 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 27 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.3829787234042	0.0	0.0	10793.178335736891;	%DE1 27 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	13559.330313094557;	%DE1 27 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 27 onwind
	2	0.0	0.0	3	0.0	0.33999999999999997	0.0	0.0	3869.083541564136;	%DE1 27 solar
	2	268760.4851373919	107504.19405495675	3	0.0	1371.226964986693	0.0	0.0	86095.34090144395;	%DE1 28 CCGT
	2	333997.07852927834	133598.83141171132	3	0.0	1704.0667271901953	0.0	0.0	39206.26513460879;	%DE1 28 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 28 biomass
	2	0.0	0.0	3	0.0	4676.20830581971	0.0	0.0	7349.357601754578;	%DE1 28 oil
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%DE1 28 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%DE1 28 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 28 solar
	2	296662.55623397924	118665.02249359169	3	0.0	1513.5844705815266	0.0	0.0	86095.34090144394;	%DE1 29 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 29 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 29 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 29 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949646;	%DE1 29 ror
	2	0.0	0.0	3	0.0	0.33999999999999997	0.0	0.0	3869.083541564136;	%DE1 29 solar
	2	288946.8700861183	115578.74803444732	3	0.0	1474.2187249291746	0.0	0.0	86095.34090144395;	%DE1 3 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 3 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 3 biomass
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.0338400873;	%DE1 3 coal
	2	0.0	0.0	3	0.0	4683.578392621871	0.0	0.0	7349.357601754578;	%DE1 3 oil
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949646;	%DE1 3 ror
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.083541564137;	%DE1 3 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%DE1 30 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 30 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 30 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 30 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%DE1 30 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 30 solar
	2	314460.1889186154	125784.07556744617	3	0.0	1604.3887189725276	0.0	0.0	86095.34090144395;	%DE1 31 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460879;	%DE1 31 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 31 biomass
	2	105302.62312633834	42121.04925053533	3	0.0	382.9186295503212	0.0	0.0	373548.0338400873;	%DE1 31 lignite
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 31 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949656;	%DE1 31 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 31 solar
	2	326354.2423421365	130541.69693685461	3	0.0	1665.0726650109007	0.0	0.0	86095.34090144395;	%DE1 32 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460879;	%DE1 32 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.3829787234042	0.0	0.0	10793.178335736891;	%DE1 32 biomass
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.0338400873;	%DE1 32 coal
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	12326.287565182542;	%DE1 32 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.571612077221;	%DE1 32 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%DE1 32 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 32 solar
	2	302698.3152886847	121079.32611547387	3	0.0	1544.3791596361461	0.0	0.0	86095.34090144394;	%DE1 33 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 33 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 33 biomass
	2	213995.70823708441	85598.28329483376	3	0.0	957.7430298722659	0.0	0.0	373548.03384008724;	%DE1 33 coal
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.571612077221;	%DE1 33 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%DE1 33 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 33 solar
	2	257957.1888322724	103182.87553290896	3	0.0	1316.108106287104	0.0	0.0	86095.34090144395;	%DE1 34 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 34 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 34 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 34 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949646;	%DE1 34 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 34 solar
	2	289242.94846487686	115697.17938595073	3	0.0	1475.7293289024328	0.0	0.0	86095.34090144395;	%DE1 4 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 4 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 4 biomass
	2	101119.0301942203	40447.612077688114	3	0.0	367.70556434261925	0.0	0.0	373548.03384008736;	%DE1 4 lignite
	2	0.0	0.0	3	0.0	4683.578392621871	0.0	0.0	7349.357601754578;	%DE1 4 oil
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 4 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%DE1 4 ror
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.083541564137;	%DE1 4 solar
	2	327341.94966220605	130936.77986488242	3	0.0	1670.1119880724796	0.0	0.0	86095.34090144395;	%DE1 5 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 5 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 5 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 5 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949646;	%DE1 5 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 5 solar
	2	339875.7270574719	135950.29082298875	3	0.0	1734.059831925877	0.0	0.0	86095.34090144395;	%DE1 6 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 6 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.3829787234042	0.0	0.0	10793.178335736891;	%DE1 6 biomass
	2	214208.85416666663	85683.54166666664	3	0.0	958.6969696969695	0.0	0.0	373548.03384008724;	%DE1 6 coal
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 6 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%DE1 6 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%DE1 6 solar
	2	301328.4153402246	120531.36613608983	3	0.0	1537.389874184819	0.0	0.0	86095.34090144394;	%DE1 7 CCGT
	2	321960.74825519975	128784.2993020799	3	0.0	1642.6568788530599	0.0	0.0	39206.26513460879;	%DE1 7 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 7 biomass
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.0338400873;	%DE1 7 coal
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 7 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949646;	%DE1 7 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.083541564136;	%DE1 7 solar
	2	317325.28095857357	126930.11238342943	3	0.0	1619.0065355029262	0.0	0.0	86095.34090144394;	%DE1 8 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 8 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DE1 8 biomass
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.03384008736;	%DE1 8 coal
	2	0.0	0.0	3	0.0	4736.124766728873	0.0	0.0	7349.357601754578;	%DE1 8 oil
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DE1 8 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%DE1 8 ror
	2	0.0	0.0	3	0.0	0.33999999999999997	0.0	0.0	3869.083541564136;	%DE1 8 solar
	2	306473.67004177644	122589.46801671057	3	0.0	1563.6411736825326	0.0	0.0	86095.34090144395;	%DE1 9 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DE1 9 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.3829787234042	0.0	0.0	10793.178335736891;	%DE1 9 biomass
	2	102027.37909228733	40810.951636914935	3	0.0	371.0086512446812	0.0	0.0	373548.03384008736;	%DE1 9 lignite
	2	0.0	0.0	3	0.0	4785.836039054826	0.0	0.0	7349.357601754578;	%DE1 9 oil
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%DE1 9 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949646;	%DE1 9 ror
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.083541564137;	%DE1 9 solar
	2	292173.2299521571	116869.29198086285	3	0.0	1490.6797446538626	0.0	0.0	86095.34090144395;	%DK1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DK1 0 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DK1 0 biomass
	2	214208.85416666663	85683.54166666664	3	0.0	958.6969696969695	0.0	0.0	373548.0338400873;	%DK1 0 coal
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	13518.402116246782;	%DK1 0 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%DK1 0 onwind
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.083541564137;	%DK1 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%DK2 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%DK2 0 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%DK2 0 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	13199.038816748523;	%DK2 0 offwind
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%DK2 0 onwind
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.083541564137;	%DK2 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%EE6 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%EE6 0 OCGT
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	13399.208536876862;	%EE6 0 offwind
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%EE6 0 onwind
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%EE6 0 solar
	2	299666.7474156682	119866.6989662673	3	0.0	1528.9119766105523	0.0	0.0	86095.34090144395;	%ES1 0 CCGT
	2	356686.53658536595	142674.6146341464	3	0.0	1819.8292682926833	0.0	0.0	39206.26513460879;	%ES1 0 OCGT
	2	214208.85416666672	85683.54166666667	3	0.0	958.6969696969697	0.0	0.0	373548.03384008736;	%ES1 0 coal
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%ES1 0 nuclear
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	13196.976831026373;	%ES1 0 offwind
	2	0.0	0.0	3	0.0	5061.142857142857	0.0	0.0	7349.357601754578;	%ES1 0 oil
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.571612077221;	%ES1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%ES1 0 ror
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.0835415641363;	%ES1 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%ES4 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%ES4 0 OCGT
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	13002.42898252119;	%ES4 0 offwind
	2	0.0	0.0	3	0.0	5061.142857142857	0.0	0.0	7349.357601754578;	%ES4 0 oil
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.571612077221;	%ES4 0 onwind
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.083541564136;	%ES4 0 solar
	2	235194.89193749166	94077.95677499667	3	0.0	1199.97393845659	0.0	0.0	86095.34090144395;	%FI2 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%FI2 0 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%FI2 0 biomass
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.0338400873;	%FI2 0 coal
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%FI2 0 nuclear
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	13310.294572941446;	%FI2 0 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.571612077221;	%FI2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%FI2 0 ror
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.083541564137;	%FI2 0 solar
	2	260956.67658802186	104382.67063520875	3	0.0	1331.4116152450094	0.0	0.0	86095.34090144395;	%FR1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%FR1 0 OCGT
	2	2587.110638297873	1034.8442553191492	3	0.0	506.3829787234044	0.0	0.0	10793.178335736891;	%FR1 0 biomass
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%FR1 0 nuclear
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	12925.535630132774;	%FR1 0 offwind
	2	0.0	0.0	3	0.0	0.5100000000000001	0.0	0.0	14171.571612077221;	%FR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949646;	%FR1 0 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%FR1 0 solar
	2	255985.693033689	102394.27721347561	3	0.0	1306.0494542535153	0.0	0.0	86095.34090144395;	%FR1 1 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%FR1 1 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%FR1 1 biomass
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%FR1 1 nuclear
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	12899.68663580519;	%FR1 1 offwind
	2	0.0	0.0	3	0.0	5061.142857142857	0.0	0.0	7349.357601754578;	%FR1 1 oil
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%FR1 1 onwind
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%FR1 1 solar
	2	262128.86167152537	104851.54466861013	3	0.0	1337.3921513853334	0.0	0.0	86095.34090144395;	%FR1 2 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460879;	%FR1 2 OCGT
	2	2587.110638297873	1034.8442553191492	3	0.0	506.3829787234044	0.0	0.0	10793.178335736891;	%FR1 2 biomass
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%FR1 2 nuclear
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	12094.051383059777;	%FR1 2 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%FR1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949646;	%FR1 2 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%FR1 2 solar
	2	378525.8689655173	151410.34758620692	3	0.0	1931.2544334975373	0.0	0.0	86095.34090144395;	%FR1 3 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460879;	%FR1 3 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%FR1 3 biomass
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%FR1 3 nuclear
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	12936.26386997929;	%FR1 3 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.571612077221;	%FR1 3 onwind
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.083541564137;	%FR1 3 solar
	2	260922.91312764672	104369.16525105869	3	0.0	1331.239352692075	0.0	0.0	86095.34090144394;	%FR1 4 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%FR1 4 OCGT
	2	2587.1106382978733	1034.8442553191494	3	0.0	506.38297872340445	0.0	0.0	10793.178335736893;	%FR1 4 biomass
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%FR1 4 nuclear
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.571612077221;	%FR1 4 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%FR1 4 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%FR1 4 solar
	2	259889.46405166818	103955.78562066726	3	0.0	1325.9666533248376	0.0	0.0	86095.34090144395;	%GB0 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%GB0 0 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%GB0 0 biomass
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%GB0 0 nuclear
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	13456.8101824334;	%GB0 0 offwind
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%GB0 0 onwind
	2	0.0	0.0	3	0.0	0.33999999999999997	0.0	0.0	3869.083541564136;	%GB0 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%GB0 1 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460879;	%GB0 1 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%GB0 1 biomass
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.0338400873;	%GB0 1 coal
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.389285913;	%GB0 1 nuclear
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	13258.12909141934;	%GB0 1 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.571612077221;	%GB0 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%GB0 1 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%GB0 1 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%GB5 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460879;	%GB5 0 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%GB5 0 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14058.5924158611;	%GB5 0 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%GB5 0 onwind
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%GB5 0 solar
	2	271719.9340664774	108687.97362659096	3	0.0	1386.3261942167214	0.0	0.0	86095.34090144395;	%GR1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460878;	%GR1 0 OCGT
	2	114891.66666666664	45956.666666666664	3	0.0	417.78787878787875	0.0	0.0	373548.0338400873;	%GR1 0 lignite
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	13808.471213682289;	%GR1 0 offwind
	2	0.0	0.0	3	0.0	5061.142857142857	0.0	0.0	7349.357601754578;	%GR1 0 oil
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%GR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949656;	%GR1 0 ror
	2	0.0	0.0	3	0.0	0.33999999999999997	0.0	0.0	3869.0835415641363;	%GR1 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%HR1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%HR1 0 OCGT
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	12995.126695298617;	%HR1 0 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%HR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%HR1 0 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%HR1 0 solar
	2	257962.40324994412	103184.96129997764	3	0.0	1316.1347104588986	0.0	0.0	86095.34090144395;	%HU1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460878;	%HU1 0 OCGT
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.0338400873;	%HU1 0 coal
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%HU1 0 nuclear
	2	0.0	0.0	3	0.0	5061.142857142857	0.0	0.0	7349.357601754578;	%HU1 0 oil
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%HU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%HU1 0 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%HU1 0 solar
	2	308947.6658378443	123579.06633513772	3	0.0	1576.263601213491	0.0	0.0	86095.34090144394;	%IE5 0 CCGT
	2	356686.53658536595	142674.6146341464	3	0.0	1819.8292682926833	0.0	0.0	39206.26513460879;	%IE5 0 OCGT
	2	114891.66666666667	45956.66666666667	3	0.0	417.7878787878788	0.0	0.0	373548.03384008736;	%IE5 0 lignite
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	13527.821371891403;	%IE5 0 offwind
	2	0.0	0.0	3	0.0	5061.142857142857	0.0	0.0	7349.357601754578;	%IE5 0 oil
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.571612077221;	%IE5 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%IE5 0 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%IE5 0 solar
	2	311134.4607599498	124453.78430397993	3	0.0	1587.4207181630093	0.0	0.0	86095.34090144395;	%IT1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460878;	%IT1 0 OCGT
	2	2587.110638297873	1034.8442553191492	3	0.0	506.3829787234044	0.0	0.0	10793.178335736891;	%IT1 0 biomass
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	76594.8962685991;	%IT1 0 geothermal
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	12937.582025027572;	%IT1 0 offwind
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%IT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%IT1 0 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%IT1 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%IT3 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%IT3 0 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%IT3 0 biomass
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	12212.383224856978;	%IT3 0 offwind
	2	0.0	0.0	3	0.0	5061.142857142857	0.0	0.0	7349.357601754578;	%IT3 0 oil
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%IT3 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%IT3 0 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%IT3 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%LT6 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%LT6 0 OCGT
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	12926.3297773123;	%LT6 0 offwind
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%LT6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%LT6 0 ror
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.083541564137;	%LT6 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%LU1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%LU1 0 OCGT
	2	2587.1106382978724	1034.844255319149	3	0.0	506.38297872340434	0.0	0.0	10793.178335736891;	%LU1 0 biomass
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%LU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%LU1 0 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%LU1 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%LV6 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%LV6 0 OCGT
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	13114.447600023517;	%LV6 0 offwind
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%LV6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%LV6 0 ror
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.0835415641363;	%LV6 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%ME1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%ME1 0 OCGT
	2	114891.66666666664	45956.666666666664	3	0.0	417.78787878787875	0.0	0.0	373548.0338400873;	%ME1 0 lignite
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	12464.636805410562;	%ME1 0 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%ME1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%ME1 0 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%ME1 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%MK1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%MK1 0 OCGT
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%MK1 0 onwind
	2	0.0	0.0	3	0.0	0.33999999999999997	0.0	0.0	3869.083541564136;	%MK1 0 solar
	2	256307.21442620544	102522.88577048217	3	0.0	1307.689869521456	0.0	0.0	86095.34090144395;	%NL1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%NL1 0 OCGT
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.0338400873;	%NL1 0 coal
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	12579.557034353369;	%NL1 0 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%NL1 0 onwind
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%NL1 0 solar
	2	340084.1262300998	136033.65049203992	3	0.0	1735.123093010713	0.0	0.0	86095.34090144395;	%NL1 1 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%NL1 1 OCGT
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.03384008724;	%NL1 1 coal
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%NL1 1 nuclear
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	13737.008044780938;	%NL1 1 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%NL1 1 onwind
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%NL1 1 solar
	2	258930.86896551735	103572.34758620695	3	0.0	1321.075862068966	0.0	0.0	86095.34090144395;	%NL1 2 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%NL1 2 OCGT
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.0338400873;	%NL1 2 coal
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	13641.655322128112;	%NL1 2 offwind
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.571612077218;	%NL1 2 onwind
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.083541564137;	%NL1 2 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%NO2 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460878;	%NO2 0 OCGT
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	13821.212449628103;	%NO2 0 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%NO2 0 onwind
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%NO2 0 solar
	2	258930.86896551735	103572.34758620695	3	0.0	1321.075862068966	0.0	0.0	86095.34090144395;	%PL1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460879;	%PL1 0 OCGT
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.0338400873;	%PL1 0 coal
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%PL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%PL1 0 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%PL1 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%PL1 1 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%PL1 1 OCGT
	2	114891.66666666664	45956.666666666664	3	0.0	417.78787878787875	0.0	0.0	373548.0338400873;	%PL1 1 lignite
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	13007.734178906008;	%PL1 1 offwind
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%PL1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%PL1 1 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%PL1 1 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144394;	%PL1 2 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%PL1 2 OCGT
	2	114891.66666666664	45956.666666666664	3	0.0	417.78787878787875	0.0	0.0	373548.0338400873;	%PL1 2 lignite
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	13089.87940408253;	%PL1 2 offwind
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%PL1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%PL1 2 ror
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.0835415641363;	%PL1 2 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%PL1 3 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%PL1 3 OCGT
	2	214208.85416666672	85683.54166666667	3	0.0	958.6969696969697	0.0	0.0	373548.03384008736;	%PL1 3 coal
	2	114891.66666666664	45956.666666666664	3	0.0	417.78787878787875	0.0	0.0	373548.0338400873;	%PL1 3 lignite
	2	0.0	0.0	3	0.0	5061.142857142857	0.0	0.0	7349.357601754578;	%PL1 3 oil
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%PL1 3 onwind
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%PL1 3 solar
	2	259547.6445411664	103819.05781646656	3	0.0	1324.2226762304408	0.0	0.0	86095.34090144395;	%PT1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%PT1 0 OCGT
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	12200.554586627757;	%PT1 0 offwind
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%PT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%PT1 0 ror
	2	0.0	0.0	3	0.0	0.33999999999999997	0.0	0.0	3869.083541564136;	%PT1 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144394;	%RO1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%RO1 0 OCGT
	2	114891.66666666664	45956.666666666664	3	0.0	417.78787878787875	0.0	0.0	373548.0338400873;	%RO1 0 lignite
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%RO1 0 nuclear
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	13036.062841841596;	%RO1 0 offwind
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%RO1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%RO1 0 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%RO1 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%RS1 0 CCGT
	2	356686.53658536595	142674.6146341464	3	0.0	1819.8292682926833	0.0	0.0	39206.26513460879;	%RS1 0 OCGT
	2	114891.66666666663	45956.66666666666	3	0.0	417.7878787878787	0.0	0.0	373548.03384008724;	%RS1 0 lignite
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%RS1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%RS1 0 ror
	2	0.0	0.0	3	0.0	0.33999999999999997	0.0	0.0	3869.0835415641363;	%RS1 0 solar
	2	258930.8689655173	103572.34758620693	3	0.0	1321.0758620689658	0.0	0.0	86095.34090144395;	%SE2 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%SE2 0 OCGT
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%SE2 0 nuclear
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	13674.327637310984;	%SE2 0 offwind
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%SE2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%SE2 0 ror
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.083541564137;	%SE2 0 solar
	2	522775.9746384873	209110.38985539493	3	0.0	2667.224360400445	0.0	0.0	86095.34090144395;	%SI1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.8292682926829	0.0	0.0	39206.26513460879;	%SI1 0 OCGT
	2	114891.66666666664	45956.666666666664	3	0.0	417.78787878787875	0.0	0.0	373548.0338400873;	%SI1 0 lignite
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%SI1 0 nuclear
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	12344.162378883064;	%SI1 0 offwind
	2	0.0	0.0	3	0.0	0.5099999999999999	0.0	0.0	14171.57161207722;	%SI1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.20991294965;	%SI1 0 ror
	2	0.0	0.0	3	0.0	0.3400000000000001	0.0	0.0	3869.083541564137;	%SI1 0 solar
	2	520187.0416940162	208074.8166776065	3	0.0	2654.0155188470217	0.0	0.0	86095.34090144395;	%SK1 0 CCGT
	2	356686.5365853659	142674.61463414636	3	0.0	1819.829268292683	0.0	0.0	39206.26513460879;	%SK1 0 OCGT
	2	214208.85416666666	85683.54166666666	3	0.0	958.6969696969696	0.0	0.0	373548.0338400873;	%SK1 0 coal
	2	114891.66666666664	45956.666666666664	3	0.0	417.78787878787875	0.0	0.0	373548.0338400873;	%SK1 0 lignite
	2	483598.48484848486	193439.39393939392	3	0.0	386.8787878787879	0.0	0.0	2743181.3892859137;	%SK1 0 nuclear
	2	0.0	0.0	3	0.0	0.51	0.0	0.0	14171.57161207722;	%SK1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	30187.209912949656;	%SK1 0 ror
	2	0.0	0.0	3	0.0	0.34	0.0	0.0	3869.0835415641363;	%SK1 0 solar
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%AL1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.326183226317;	%AT1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%AT1 1 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%AT1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%AT1 1 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%AT1 2 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%AT1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.326183226317;	%AT1 2 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%AT1 3 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%AT1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%AT1 3 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%BA1 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%BA1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%BA1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%BE1 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%BE1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%BE1 1 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%BE1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.326183226317;	%BE1 1 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%BG1 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%BG1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%BG1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%CH1 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%CH1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%CH1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%CH1 1 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%CH1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.326183226317;	%CH1 1 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%CH1 2 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%CH1 3 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%CH1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%CH1 3 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%CZ1 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%CZ1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%CZ1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%CZ1 1 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%CZ1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%CZ1 1 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%CZ1 2 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%CZ1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%CZ1 2 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 1 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%DE1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 12 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%DE1 12 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 14 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%DE1 14 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 15 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%DE1 15 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 16 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%DE1 16 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 17 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%DE1 17 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 18 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%DE1 18 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 19 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 2 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%DE1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 20 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%DE1 20 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 21 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%DE1 21 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 23 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 26 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%DE1 26 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 3 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%DE1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 30 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%DE1 30 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 31 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%DE1 31 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 4 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%DE1 4 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 7 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%DE1 7 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%DE1 9 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%DE1 9 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%ES1 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%ES1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%ES1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%FI2 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%FR1 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%FR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%FR1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%FR1 2 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%FR1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.326183226317;	%FR1 2 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%FR1 4 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%FR1 4 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%GB0 1 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%GB0 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%GB0 1 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%GR1 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%GR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%GR1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%HR1 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%HR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%HR1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%HU1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%IE5 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%IE5 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%IE5 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%IT1 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%IT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%IT1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%IT3 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%IT3 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%IT3 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%LT6 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%LT6 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%LU1 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%LU1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%ME1 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%ME1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%ME1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%NO2 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%NO2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%NO2 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%PL1 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%PL1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%PL1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%PL1 1 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%PL1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%PL1 1 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%PL1 2 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%PL1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%PL1 3 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%PL1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%PL1 3 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%PT1 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%PT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%PT1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.326183226317;	%RO1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%RS1 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%RS1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%RS1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%SE2 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%SE2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.326183226317;	%SE2 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%SI1 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%SI1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%SI1 0 hydro
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%SK1 0 PHS
	2	0.0	0.0	3	0.0	0.25616996289846095	0.0	0.0	688.3261832263171;	%SK1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3415599505312813	0.0	0.0	688.3261832263171;	%SK1 0 hydro
];
%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	66	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - GR1 0
	1	75	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - ME1 0
	3	28	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%AT1 1 - DE1 19
	32	40	0.0	0.0	0.0	11171.72770881926	11171.72770881926	11171.72770881926	0	0	1	-60	60;	%DE1 22 - DE1 3
	32	44	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 22 - DE1 33
	32	50	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 22 - DE1 8
	34	43	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%DE1 24 - DE1 32
	34	48	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 24 - DE1 6
	34	83	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 24 - PL1 2
	35	50	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 25 - DE1 8
	36	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 26 - DE1 31
	36	50	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 26 - DE1 8
	37	52	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 27 - DK1 0
	3	33	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%AT1 1 - DE1 23
	38	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 28 - NL1 0
	39	49	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 29 - DE1 7
	42	47	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 31 - DE1 5
	42	50	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 31 - DE1 8
	43	51	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 32 - DE1 9
	44	62	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%DE1 33 - FR1 4
	45	49	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 34 - DE1 7
	46	51	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 4 - DE1 9
	48	51	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 6 - DE1 9
	53	88	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DK2 0 - SE2 0
	4	5	0.0	0.0	0.0	6345.541338609339	6345.541338609339	6345.541338609339	0	0	1	-60	60;	%AT1 2 - AT1 3
	54	74	0.0	0.0	0.0	3016.3664813811993	3016.3664813811993	3016.3664813811993	0	0	1	-60	60;	%EE6 0 - LV6 0
	55	58	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%ES1 0 - FR1 0
	55	85	0.0	0.0	0.0	15059.488951488362	15059.488951488362	15059.488951488362	0	0	1	-60	60;	%ES1 0 - PT1 0
	57	88	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%FI2 0 - SE2 0
	58	59	0.0	0.0	0.0	14344.49837812393	14344.49837812393	14344.49837812393	0	0	1	-60	60;	%FR1 0 - FR1 1
	58	60	0.0	0.0	0.0	10724.858600466488	10724.858600466488	10724.858600466488	0	0	1	-60	60;	%FR1 0 - FR1 2
	58	61	0.0	0.0	0.0	13137.951785571448	13137.951785571448	13137.951785571448	0	0	1	-60	60;	%FR1 0 - FR1 3
	59	61	0.0	0.0	0.0	9250.190542902346	9250.190542902346	9250.190542902346	0	0	1	-60	60;	%FR1 1 - FR1 3
	59	62	0.0	0.0	0.0	23103.132901838228	23103.132901838228	23103.132901838228	0	0	1	-60	60;	%FR1 1 - FR1 4
	60	62	0.0	0.0	0.0	13852.942358935881	13852.942358935881	13852.942358935881	0	0	1	-60	60;	%FR1 2 - FR1 4
	4	39	0.0	0.0	0.0	2457.780095940237	2457.780095940237	2457.780095940237	0	0	1	-60	60;	%AT1 2 - DE1 29
	60	70	0.0	0.0	0.0	5585.86385440963	5585.86385440963	5585.86385440963	0	0	1	-60	60;	%FR1 2 - IT1 0
	63	64	0.0	0.0	0.0	45022.06266654161	45022.06266654161	45022.06266654161	0	0	1	-60	60;	%GB0 0 - GB0 1
	65	69	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%GB5 0 - IE5 0
	66	76	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%GR1 0 - MK1 0
	67	68	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%HR1 0 - HU1 0
	67	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HR1 0 - RS1 0
	67	89	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%HR1 0 - SI1 0
	68	86	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - RO1 0
	68	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HU1 0 - RS1 0
	68	90	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - SK1 0
	4	70	0.0	0.0	0.0	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%AT1 2 - IT1 0
	70	89	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%IT1 0 - SI1 0
	72	74	0.0	0.0	0.0	4021.8219751749325	4021.8219751749325	4021.8219751749325	0	0	1	-60	60;	%LT6 0 - LV6 0
	75	87	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%ME1 0 - RS1 0
	76	87	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%MK1 0 - RS1 0
	77	78	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%NL1 0 - NL1 1
	77	79	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%NL1 0 - NL1 2
	80	88	0.0	0.0	0.0	7283.966466150157	7283.966466150157	7283.966466150157	0	0	1	-60	60;	%NO2 0 - SE2 0
	81	82	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%PL1 0 - PL1 1
	81	84	0.0	0.0	0.0	11931.405193018969	11931.405193018969	11931.405193018969	0	0	1	-60	60;	%PL1 0 - PL1 3
	81	90	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%PL1 0 - SK1 0
	5	89	0.0	0.0	0.0	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%AT1 3 - SI1 0
	82	83	0.0	0.0	0.0	16266.03554404084	16266.03554404084	16266.03554404084	0	0	1	-60	60;	%PL1 1 - PL1 2
	82	84	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%PL1 1 - PL1 3
	83	84	0.0	0.0	0.0	8982.069077890685	8982.069077890685	8982.069077890685	0	0	1	-60	60;	%PL1 2 - PL1 3
	86	87	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%RO1 0 - RS1 0
	6	67	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%BA1 0 - HR1 0
	6	75	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%BA1 0 - ME1 0
	6	87	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%BA1 0 - RS1 0
	7	8	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BE1 0 - BE1 1
	1	76	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - MK1 0
	7	59	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BE1 0 - FR1 1
	7	78	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%BE1 0 - NL1 1
	8	62	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%BE1 1 - FR1 4
	8	73	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%BE1 1 - LU1 0
	8	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%BE1 1 - NL1 0
	9	66	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - GR1 0
	9	76	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - MK1 0
	9	86	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BG1 0 - RO1 0
	9	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - RS1 0
	10	11	0.0	0.0	0.0	1966.2240767521896	1966.2240767521896	1966.2240767521896	0	0	1	-60	60;	%CH1 0 - CH1 1
	1	87	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - RS1 0
	10	12	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%CH1 0 - CH1 2
	10	60	0.0	0.0	0.0	6345.541338609339	6345.541338609339	6345.541338609339	0	0	1	-60	60;	%CH1 0 - FR1 2
	10	70	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%CH1 0 - IT1 0
	11	12	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%CH1 1 - CH1 2
	11	13	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%CH1 1 - CH1 3
	11	70	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%CH1 1 - IT1 0
	12	13	0.0	0.0	0.0	13852.942358935883	13852.942358935883	13852.942358935883	0	0	1	-60	60;	%CH1 2 - CH1 3
	12	27	0.0	0.0	0.0	27169.64178784844	27169.64178784844	27169.64178784844	0	0	1	-60	60;	%CH1 2 - DE1 18
	12	62	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CH1 2 - FR1 4
	13	70	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CH1 3 - IT1 0
	2	5	0.0	0.0	0.0	8758.6345237143	8758.6345237143	8758.6345237143	0	0	1	-60	60;	%AT1 0 - AT1 3
	14	16	0.0	0.0	0.0	9473.625097078731	9473.625097078731	9473.625097078731	0	0	1	-60	60;	%CZ1 0 - CZ1 2
	14	84	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%CZ1 0 - PL1 3
	14	90	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%CZ1 0 - SK1 0
	15	16	0.0	0.0	0.0	12154.839747195354	12154.839747195354	12154.839747195354	0	0	1	-60	60;	%CZ1 1 - CZ1 2
	15	25	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CZ1 1 - DE1 16
	15	46	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CZ1 1 - DE1 4
	16	90	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%CZ1 2 - SK1 0
	17	23	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 0 - DE1 14
	17	24	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 0 - DE1 15
	17	35	0.0	0.0	0.0	12869.830320559786	12869.830320559786	12869.830320559786	0	0	1	-60	60;	%DE1 0 - DE1 25
	2	16	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 0 - CZ1 2
	17	38	0.0	0.0	0.0	11886.718282183692	11886.718282183692	11886.718282183692	0	0	1	-60	60;	%DE1 0 - DE1 28
	17	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 0 - NL1 0
	18	25	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 1 - DE1 16
	18	36	0.0	0.0	0.0	9473.625097078733	9473.625097078733	9473.625097078733	0	0	1	-60	60;	%DE1 1 - DE1 26
	18	41	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 1 - DE1 30
	18	45	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 1 - DE1 34
	19	22	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 10 - DE1 13
	19	24	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 10 - DE1 15
	19	38	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%DE1 10 - DE1 28
	19	47	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 10 - DE1 5
	2	68	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 0 - HU1 0
	19	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 10 - NL1 0
	19	79	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 10 - NL1 2
	20	26	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 11 - DE1 17
	20	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 11 - DE1 31
	21	27	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 12 - DE1 18
	21	32	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 12 - DE1 22
	21	33	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 12 - DE1 23
	21	36	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 12 - DE1 26
	21	40	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 12 - DE1 3
	22	29	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 13 - DE1 2
	2	89	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%AT1 0 - SI1 0
	22	37	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 13 - DE1 27
	22	47	0.0	0.0	0.0	11171.727708819259	11171.727708819259	11171.727708819259	0	0	1	-60	60;	%DE1 13 - DE1 5
	23	35	0.0	0.0	0.0	1474.6680575641421	1474.6680575641421	1474.6680575641421	0	0	1	-60	60;	%DE1 14 - DE1 25
	23	44	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 14 - DE1 33
	23	73	0.0	0.0	0.0	3440.892134316332	3440.892134316332	3440.892134316332	0	0	1	-60	60;	%DE1 14 - LU1 0
	24	35	0.0	0.0	0.0	8758.6345237143	8758.6345237143	8758.6345237143	0	0	1	-60	60;	%DE1 15 - DE1 25
	24	38	0.0	0.0	0.0	11171.72770881926	11171.72770881926	11171.72770881926	0	0	1	-60	60;	%DE1 15 - DE1 28
	24	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 15 - DE1 31
	24	47	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 15 - DE1 5
	25	26	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 16 - DE1 17
	3	4	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%AT1 1 - AT1 2
	25	39	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 16 - DE1 29
	26	41	0.0	0.0	0.0	18679.128729145803	18679.128729145803	18679.128729145803	0	0	1	-60	60;	%DE1 17 - DE1 30
	26	46	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 17 - DE1 4
	26	51	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 17 - DE1 9
	27	33	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 18 - DE1 23
	27	40	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 18 - DE1 3
	27	62	0.0	0.0	0.0	5585.86385440963	5585.86385440963	5585.86385440963	0	0	1	-60	60;	%DE1 18 - FR1 4
	28	33	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 19 - DE1 23
	28	49	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 19 - DE1 7
	29	30	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 2 - DE1 20
	3	13	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%AT1 1 - CH1 3
	29	37	0.0	0.0	0.0	24756.548602743478	24756.548602743478	24756.548602743478	0	0	1	-60	60;	%DE1 2 - DE1 27
	29	43	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 2 - DE1 32
	30	42	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 20 - DE1 31
	30	47	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 20 - DE1 5
	30	51	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 20 - DE1 9
	31	46	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 21 - DE1 4
	31	48	0.0	0.0	0.0	13584.82089392422	13584.82089392422	13584.82089392422	0	0	1	-60	60;	%DE1 21 - DE1 6
	31	83	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 21 - PL1 2
	32	35	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 22 - DE1 25
	32	36	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 22 - DE1 26
];
%% dcline data
%	fbus	tbus	status	Pf	Pt	Qf	Qt	Vf	Vt	Pmin	Pmax	QminF	QmaxF	QminT	QmaxT	loss0	loss1
mpc.dcline = [
	70	66	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IT1 0 - GR1 0
	56	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-400.0	400.0	-400.0	400.0	-400.0	400.0	0.0	0.01;	%ES4 0 - ES1 0
	70	71	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - IT3 0
	70	75	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - ME1 0
	58	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%FR1 0 - ES1 0
	17	8	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%DE1 0 - BE1 1
	63	78	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - NL1 1
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 1
	72	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%LT6 0 - SE2 0
	53	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DK1 0
	53	43	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DE1 32
	88	29	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%SE2 0 - DE1 2
	82	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%PL1 1 - SE2 0
	79	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 2 - DK1 0
	79	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 2 - NO2 0
	37	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%DE1 27 - NO2 0
	64	65	1	0.0	0.0	0.0	0.0	1.0	1.0	-2501.0	2501.0	-2501.0	2501.0	-2501.0	2501.0	0.0	0.01;	%GB0 1 - GB5 0
	64	65	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%GB0 1 - GB5 0
	64	69	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%GB0 1 - IE5 0
	88	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%SE2 0 - DK1 0
	88	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%SE2 0 - DK1 0
	57	54	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%FI2 0 - EE6 0
	57	54	1	0.0	0.0	0.0	0.0	1.0	1.0	-650.0	650.0	-650.0	650.0	-650.0	650.0	0.0	0.01;	%FI2 0 - EE6 0
	88	57	1	0.0	0.0	0.0	0.0	1.0	1.0	-800.0	800.0	-800.0	800.0	-800.0	800.0	0.0	0.01;	%SE2 0 - FI2 0
	88	57	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%SE2 0 - FI2 0
	55	58	1	0.0	0.0	0.0	0.0	1.0	1.0	-2200.0	2200.0	-2200.0	2200.0	-2200.0	2200.0	0.0	0.01;	%ES1 0 - FR1 0
	70	60	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - FR1 2
	61	63	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%FR1 3 - GB0 0
	63	7	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - BE1 0
	51	49	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%DE1 9 - DE1 7
	19	38	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%DE1 10 - DE1 28
	64	61	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 1 - FR1 3
	63	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DK1 0
	70	13	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - CH1 3
	80	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%NO2 0 - GB0 1
	37	21	1	0.0	0.0	0.0	0.0	1.0	1.0	-4000.0	4000.0	-4000.0	4000.0	-4000.0	4000.0	0.0	0.01;	%DE1 27 - DE1 12
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 1
	38	32	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DE1 28 - DE1 22
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - FR1 1
	63	22	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DE1 13
	69	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IE5 0 - GB0 1
	69	61	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%IE5 0 - FR1 3
	81	72	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%PL1 0 - LT6 0
	70	71	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%IT1 0 - IT3 0
	43	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%DE1 32 - SE2 0
	52	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-1140.0	1140.0	-1140.0	1140.0	-1140.0	1140.0	0.0	0.01;	%DK1 0 - NO2 0
	80	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-0.0	0.0	-0.0	0.0	-0.0	0.0	0.0	0.01;	%NO2 0 - GB0 1
];
