function mpc = mpc_003_006
%MPC_003_006	Extended MATPOWER case file generated from aggregated PyPSA generator and load data
%	Period: 3 	Weight: 31
%	Time step: 6

%%	MATPOWER Case Format : Version 2
mpc.version = '2';

%% system MVA base
mpc.baseMVA = 100;

%% Weight
mpc.weight = 31;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	2	422.2856624879929	0.0	0.0	0.0	1	1.0	0.0	230.0	1	1.1	0.9;	%AL1 0
	2	2	3435.052375259455	0.0	0.0	0.0	2	1.0	0.0	230.0	1	1.1	0.9;	%AT1 0
	3	2	1015.1249280145361	0.0	0.0	0.0	3	1.0	0.0	230.0	1	1.1	0.9;	%AT1 1
	4	2	1928.8431623830118	0.0	0.0	0.0	4	1.0	0.0	230.0	1	1.1	0.9;	%AT1 2
	5	2	2831.9229476828486	0.0	0.0	0.0	5	1.0	0.0	230.0	1	1.1	0.9;	%AT1 3
	6	2	1461.512183550955	0.0	0.0	0.0	6	1.0	0.0	230.0	1	1.1	0.9;	%BA1 0
	7	2	7341.221697950093	0.0	0.0	0.0	7	1.0	0.0	230.0	1	1.1	0.9;	%BE1 0
	8	2	3323.8054412772253	0.0	0.0	0.0	8	1.0	0.0	230.0	1	1.1	0.9;	%BE1 1
	9	2	4027.0425641612233	0.0	0.0	0.0	9	1.0	0.0	230.0	1	1.1	0.9;	%BG1 0
	10	2	898.1968061917299	0.0	0.0	0.0	10	1.0	0.0	230.0	1	1.1	0.9;	%CH1 0
	11	2	892.6436279232374	0.0	0.0	0.0	11	1.0	0.0	230.0	1	1.1	0.9;	%CH1 1
	12	2	1599.6899189793244	0.0	0.0	0.0	12	1.0	0.0	230.0	1	1.1	0.9;	%CH1 2
	13	2	2075.4289523586567	0.0	0.0	0.0	13	1.0	0.0	230.0	1	1.1	0.9;	%CH1 3
	14	2	1467.1732103213703	0.0	0.0	0.0	14	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 0
	15	2	3808.036328523493	0.0	0.0	0.0	15	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 1
	16	2	2488.2817550067875	0.0	0.0	0.0	16	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 2
	17	2	3460.5065561613637	0.0	0.0	0.0	17	1.0	0.0	230.0	1	1.1	0.9;	%DE1 0
	18	2	2626.5100272911486	0.0	0.0	0.0	18	1.0	0.0	230.0	1	1.1	0.9;	%DE1 1
	19	2	1007.3970962967034	0.0	0.0	0.0	19	1.0	0.0	230.0	1	1.1	0.9;	%DE1 10
	20	2	670.3019275664413	0.0	0.0	0.0	20	1.0	0.0	230.0	1	1.1	0.9;	%DE1 11
	21	2	3450.7508601248283	0.0	0.0	0.0	21	1.0	0.0	230.0	1	1.1	0.9;	%DE1 12
	22	2	2699.023841535646	0.0	0.0	0.0	22	1.0	0.0	230.0	1	1.1	0.9;	%DE1 13
	23	2	516.6071920225492	0.0	0.0	0.0	23	1.0	0.0	230.0	1	1.1	0.9;	%DE1 14
	24	2	3057.34982999846	0.0	0.0	0.0	24	1.0	0.0	230.0	1	1.1	0.9;	%DE1 15
	25	2	1335.423236965096	0.0	0.0	0.0	25	1.0	0.0	230.0	1	1.1	0.9;	%DE1 16
	26	2	2039.07676370672	0.0	0.0	0.0	26	1.0	0.0	230.0	1	1.1	0.9;	%DE1 17
	27	2	1622.6243164024668	0.0	0.0	0.0	27	1.0	0.0	230.0	1	1.1	0.9;	%DE1 18
	28	2	2443.6680271997757	0.0	0.0	0.0	28	1.0	0.0	230.0	1	1.1	0.9;	%DE1 19
	29	2	2490.1417656923486	0.0	0.0	0.0	29	1.0	0.0	230.0	1	1.1	0.9;	%DE1 2
	30	2	3210.496183737939	0.0	0.0	0.0	30	1.0	0.0	230.0	1	1.1	0.9;	%DE1 20
	31	2	1840.266624418415	0.0	0.0	0.0	31	1.0	0.0	230.0	1	1.1	0.9;	%DE1 21
	32	2	1968.4917597830135	0.0	0.0	0.0	32	1.0	0.0	230.0	1	1.1	0.9;	%DE1 22
	33	2	3132.6588528887614	0.0	0.0	0.0	33	1.0	0.0	230.0	1	1.1	0.9;	%DE1 23
	34	2	486.12566382540655	0.0	0.0	0.0	34	1.0	0.0	230.0	1	1.1	0.9;	%DE1 24
	35	2	1564.8014038063757	0.0	0.0	0.0	35	1.0	0.0	230.0	1	1.1	0.9;	%DE1 25
	36	2	1998.0277921901554	0.0	0.0	0.0	36	1.0	0.0	230.0	1	1.1	0.9;	%DE1 26
	37	2	1340.7117889574201	0.0	0.0	0.0	37	1.0	0.0	230.0	1	1.1	0.9;	%DE1 27
	38	2	3297.3908468087616	0.0	0.0	0.0	38	1.0	0.0	230.0	1	1.1	0.9;	%DE1 28
	39	2	2047.5208579005207	0.0	0.0	0.0	39	1.0	0.0	230.0	1	1.1	0.9;	%DE1 29
	40	2	1928.3602926948367	0.0	0.0	0.0	40	1.0	0.0	230.0	1	1.1	0.9;	%DE1 3
	41	2	892.727472670057	0.0	0.0	0.0	41	1.0	0.0	230.0	1	1.1	0.9;	%DE1 30
	42	2	794.8072333304737	0.0	0.0	0.0	42	1.0	0.0	230.0	1	1.1	0.9;	%DE1 31
	43	2	1009.4007611334445	0.0	0.0	0.0	43	1.0	0.0	230.0	1	1.1	0.9;	%DE1 32
	44	2	1827.557776371312	0.0	0.0	0.0	44	1.0	0.0	230.0	1	1.1	0.9;	%DE1 33
	45	2	929.4060752160882	0.0	0.0	0.0	45	1.0	0.0	230.0	1	1.1	0.9;	%DE1 34
	46	2	1338.0727500993019	0.0	0.0	0.0	46	1.0	0.0	230.0	1	1.1	0.9;	%DE1 4
	47	2	2405.258458043351	0.0	0.0	0.0	47	1.0	0.0	230.0	1	1.1	0.9;	%DE1 5
	48	2	2642.6489559607166	0.0	0.0	0.0	48	1.0	0.0	230.0	1	1.1	0.9;	%DE1 6
	49	2	1854.5950913821491	0.0	0.0	0.0	49	1.0	0.0	230.0	1	1.1	0.9;	%DE1 7
	50	2	4419.8963943515855	0.0	0.0	0.0	50	1.0	0.0	230.0	1	1.1	0.9;	%DE1 8
	51	2	1666.9827637562457	0.0	0.0	0.0	51	1.0	0.0	230.0	1	1.1	0.9;	%DE1 9
	52	2	2320.3309614885275	0.0	0.0	0.0	52	1.0	0.0	230.0	1	1.1	0.9;	%DK1 0
	53	2	1772.0868072405294	0.0	0.0	0.0	53	1.0	0.0	230.0	1	1.1	0.9;	%DK2 0
	54	2	953.181256694968	0.0	0.0	0.0	54	1.0	0.0	230.0	1	1.1	0.9;	%EE6 0
	55	2	26674.790323680736	0.0	0.0	0.0	55	1.0	0.0	230.0	1	1.1	0.9;	%ES1 0
	56	2	576.5635009333299	0.0	0.0	0.0	56	1.0	0.0	230.0	1	1.1	0.9;	%ES4 0
	57	2	9890.27828132455	0.0	0.0	0.0	57	1.0	0.0	230.0	1	1.1	0.9;	%FI2 0
	58	2	10816.924221667203	0.0	0.0	0.0	58	1.0	0.0	230.0	1	1.1	0.9;	%FR1 0
	59	2	15926.043341580667	0.0	0.0	0.0	59	1.0	0.0	230.0	1	1.1	0.9;	%FR1 1
	60	2	9427.057639933577	0.0	0.0	0.0	60	1.0	0.0	230.0	1	1.1	0.9;	%FR1 2
	61	2	8115.235143531066	0.0	0.0	0.0	61	1.0	0.0	230.0	1	1.1	0.9;	%FR1 3
	62	2	6462.221727687677	0.0	0.0	0.0	62	1.0	0.0	230.0	1	1.1	0.9;	%FR1 4
	63	2	19075.563647991807	0.0	0.0	0.0	63	1.0	0.0	230.0	1	1.1	0.9;	%GB0 0
	64	2	16561.314384810335	0.0	0.0	0.0	64	1.0	0.0	230.0	1	1.1	0.9;	%GB0 1
	65	2	877.5892205631606	0.0	0.0	0.0	65	1.0	0.0	230.0	1	1.1	0.9;	%GB5 0
	66	2	5440.216456299147	0.0	0.0	0.0	66	1.0	0.0	230.0	1	1.1	0.9;	%GR1 0
	67	2	1995.8676061713124	0.0	0.0	0.0	67	1.0	0.0	230.0	1	1.1	0.9;	%HR1 0
	68	2	4669.234940693852	0.0	0.0	0.0	68	1.0	0.0	230.0	1	1.1	0.9;	%HU1 0
	69	2	2608.666344386925	0.0	0.0	0.0	69	1.0	0.0	230.0	1	1.1	0.9;	%IE5 0
	70	2	38643.13489503516	0.0	0.0	0.0	70	1.0	0.0	230.0	1	1.1	0.9;	%IT1 0
	71	2	1981.5899275990828	0.0	0.0	0.0	71	1.0	0.0	230.0	1	1.1	0.9;	%IT3 0
	72	2	1387.9815296308032	0.0	0.0	0.0	72	1.0	0.0	230.0	1	1.1	0.9;	%LT6 0
	73	2	807.1792366812919	0.0	0.0	0.0	73	1.0	0.0	230.0	1	1.1	0.9;	%LU1 0
	74	2	950.5931623612826	0.0	0.0	0.0	74	1.0	0.0	230.0	1	1.1	0.9;	%LV6 0
	75	2	358.96901161466695	0.0	0.0	0.0	75	1.0	0.0	230.0	1	1.1	0.9;	%ME1 0
	76	2	762.1741225393043	0.0	0.0	0.0	76	1.0	0.0	230.0	1	1.1	0.9;	%MK1 0
	77	2	5239.378454287167	0.0	0.0	0.0	77	1.0	0.0	230.0	1	1.1	0.9;	%NL1 0
	78	2	7175.193980199224	0.0	0.0	0.0	78	1.0	0.0	230.0	1	1.1	0.9;	%NL1 1
	79	2	2358.5216074511086	0.0	0.0	0.0	79	1.0	0.0	230.0	1	1.1	0.9;	%NL1 2
	80	2	13870.796658496689	0.0	0.0	0.0	80	1.0	0.0	230.0	1	1.1	0.9;	%NO2 0
	81	2	5556.710939325395	0.0	0.0	0.0	81	1.0	0.0	230.0	1	1.1	0.9;	%PL1 0
	82	2	3273.088526662165	0.0	0.0	0.0	82	1.0	0.0	230.0	1	1.1	0.9;	%PL1 1
	83	2	4497.043222579693	0.0	0.0	0.0	83	1.0	0.0	230.0	1	1.1	0.9;	%PL1 2
	84	2	5017.584382758596	0.0	0.0	0.0	84	1.0	0.0	230.0	1	1.1	0.9;	%PL1 3
	85	2	4897.7260088072535	0.0	0.0	0.0	85	1.0	0.0	230.0	1	1.1	0.9;	%PT1 0
	86	2	6019.432667494405	0.0	0.0	0.0	86	1.0	0.0	230.0	1	1.1	0.9;	%RO1 0
	87	2	4221.889634184775	0.0	0.0	0.0	87	1.0	0.0	230.0	1	1.1	0.9;	%RS1 0
	88	2	15912.09903616693	0.0	0.0	0.0	88	1.0	0.0	230.0	1	1.1	0.9;	%SE2 0
	89	2	1603.5560827338054	0.0	0.0	0.0	89	1.0	0.0	230.0	1	1.1	0.9;	%SI1 0
	90	2	3363.373675759803	0.0	0.0	0.0	90	1.0	0.0	230.0	1	1.1	0.9;	%SK1 0
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	H	n0	nE	nE_max	P_b_nom	carrier
mpc.gen = [
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	5	224.0	0;	%AL1 0 CCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	5	224.0	1;	%AL1 0 OCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.11554533583973897	0.0	0.0	0	0	55	17.0	2;	%AL1 0 offwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.92727152904733	0.0	2.8	2	2	2	50.0	3;	%AL1 0 oil
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.02163811383206238	0.0	0.0	0	0	25	38.0	4;	%AL1 0 onwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.602812484593708	0.0	3.5	2	2	2	26.0	5;	%AL1 0 ror
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.668617707531697	0.0	0.0	1	1	34	28.0	6;	%AL1 0 solar
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	214.74117647058824	78.4	5.0	17	17	67	224.0	0;	%AT1 0 CCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	67	224.0	1;	%AT1 0 OCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.07292916254044	0.0	0.0	49	49	390	38.0	4;	%AT1 0 onwind
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.932626829629914	0.0	3.5	44	44	44	26.0	5;	%AT1 0 ror
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.0638495770098286	0.0	0.0	28	28	529	28.0	6;	%AT1 0 solar
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	7	224.0	0;	%AT1 1 CCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	7	224.0	1;	%AT1 1 OCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	2	2	37	38.0	4;	%AT1 1 onwind
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.20282408744409	0.0	3.5	9	9	9	26.0	5;	%AT1 1 ror
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.738695259603508	0.0	0.0	10	10	50	28.0	6;	%AT1 1 solar
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	83.7	78.4	5.0	1	1	18	224.0	0;	%AT1 2 CCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	18	224.0	1;	%AT1 2 OCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8354975562741225	0.0	0.0	9	9	102	38.0	4;	%AT1 2 onwind
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.916620325079686	0.0	3.5	38	38	38	26.0	5;	%AT1 2 ror
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.190101693937792	0.0	0.0	20	20	138	28.0	6;	%AT1 2 solar
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	206.33333333333334	78.4	5.0	3	3	43	224.0	0;	%AT1 3 CCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%AT1 3 OCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4039390360077053	0.0	0.0	28	28	249	38.0	4;	%AT1 3 onwind
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.07008457947679	0.0	3.5	94	94	94	26.0	5;	%AT1 3 ror
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.2129774261966113	0.0	0.0	23	23	338	28.0	6;	%AT1 3 solar
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	11	224.0	0;	%BA1 0 CCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	11	224.0	1;	%BA1 0 OCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.5	110.0	3.0	4	4	4	275.0	7;	%BA1 0 lignite
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	3	3	61	38.0	4;	%BA1 0 onwind
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.0529305233923276	0.0	0.0	2	2	82	28.0	6;	%BA1 0 solar
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.17368421052632	78.4	5.0	19	19	100	224.0	0;	%BE1 0 CCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	100	224.0	1;	%BE1 0 OCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.925925925925926	2.0436	2.8	27	27	27	10.0	8;	%BE1 0 biomass
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	137	137	1308	17.0	2;	%BE1 0 offwind
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.7196943841168469	0.0	0.0	28	28	585	38.0	4;	%BE1 0 onwind
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5443444662505154	0.0	0.0	120	120	794	28.0	6;	%BE1 0 solar
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	155.0	78.4	5.0	3	3	38	224.0	0;	%BE1 1 CCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	38	224.0	1;	%BE1 1 OCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.4594781366992526	0.0	0.0	38	38	224	38.0	4;	%BE1 1 onwind
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.0640186608105666	0.0	3.5	4	4	4	26.0	5;	%BE1 1 ror
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9237902637370734	0.0	0.0	82	82	304	28.0	6;	%BE1 1 solar
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	50	224.0	0;	%BG1 0 CCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	50	224.0	1;	%BG1 0 OCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	160.41703044199232	89.375	3.0	1	1	1	275.0	9;	%BG1 0 coal
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.52278758367152	110.0	3.0	6	6	6	275.0	7;	%BG1 0 lignite
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	693.3333333333334	500.0	5.5	3	3	3	1000.0	10;	%BG1 0 nuclear
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.2273984998731935	0.0	0.0	0	0	657	17.0	2;	%BG1 0 offwind
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.9418714863454651	0.0	0.0	19	19	294	38.0	4;	%BG1 0 onwind
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.1595624305273924	0.0	3.5	5	5	5	26.0	5;	%BG1 0 ror
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.053768445515955	0.0	0.0	39	39	399	28.0	6;	%BG1 0 solar
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	12	224.0	0;	%CH1 0 CCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	12	224.0	1;	%CH1 0 OCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.795428571428571	2.0436	2.8	7	7	7	10.0	8;	%CH1 0 biomass
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5837653017687079	0.0	0.0	1	1	70	38.0	4;	%CH1 0 onwind
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.57860687207237	0.0	3.5	24	24	24	26.0	5;	%CH1 0 ror
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.3353897310315472	0.0	0.0	23	23	94	28.0	6;	%CH1 0 solar
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	23	224.0	0;	%CH1 1 CCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	23	224.0	1;	%CH1 1 OCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.692485714285713	2.0436	2.8	7	7	7	10.0	8;	%CH1 1 biomass
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	132	38.0	4;	%CH1 1 onwind
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.252707142165499	0.0	3.5	66	66	66	26.0	5;	%CH1 1 ror
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4820050336969877	0.0	0.0	25	25	179	28.0	6;	%CH1 1 solar
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	45	224.0	0;	%CH1 2 CCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	45	224.0	1;	%CH1 2 OCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.847608333333332	2.0436	2.8	12	12	12	10.0	8;	%CH1 2 biomass
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	990.0	500.0	5.5	3	3	3	1000.0	10;	%CH1 2 nuclear
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.416902138457574	0.0	0.0	1	1	264	38.0	4;	%CH1 2 onwind
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.738099240068573	0.0	3.5	50	50	50	26.0	5;	%CH1 2 ror
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0900907038076004	0.0	0.0	22	22	358	28.0	6;	%CH1 2 solar
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	18	224.0	0;	%CH1 3 CCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	18	224.0	1;	%CH1 3 OCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.7455	2.0436	2.8	9	9	9	10.0	8;	%CH1 3 biomass
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8266169074377994	0.0	0.0	1	1	104	38.0	4;	%CH1 3 onwind
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.688544636209588	0.0	3.5	32	32	32	26.0	5;	%CH1 3 ror
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7838353182978055	0.0	0.0	37	37	141	28.0	6;	%CH1 3 solar
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	10	224.0	0;	%CZ1 0 CCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	10	224.0	1;	%CZ1 0 OCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.10742554391224894	0.0	0.0	2	2	55	38.0	4;	%CZ1 0 onwind
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.5084613006877983	0.0	0.0	12	12	75	28.0	6;	%CZ1 0 solar
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	185.6	78.4	5.0	5	5	62	224.0	0;	%CZ1 1 CCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	62	224.0	1;	%CZ1 1 OCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	262.44100892134185	110.0	3.0	10	10	10	275.0	7;	%CZ1 1 lignite
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	750.0	500.0	5.5	3	3	3	1000.0	10;	%CZ1 1 nuclear
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.0040975034573476	0.0	0.0	5	5	365	38.0	4;	%CZ1 1 onwind
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.446272740167136	0.0	3.5	2	2	2	26.0	5;	%CZ1 1 ror
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.9340687977736932	0.0	0.0	33	33	495	28.0	6;	%CZ1 1 solar
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	36	224.0	0;	%CZ1 2 CCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	36	224.0	1;	%CZ1 2 OCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.74418635111147	110.0	3.0	4	4	4	275.0	7;	%CZ1 2 lignite
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	680.0	500.0	5.5	3	3	3	1000.0	10;	%CZ1 2 nuclear
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.365105916436392	0.0	0.0	4	4	212	38.0	4;	%CZ1 2 onwind
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.090490090989871	0.0	0.0	30	30	287	28.0	6;	%CZ1 2 solar
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	213.15152631578948	78.4	5.0	19	19	157	224.0	0;	%DE1 0 CCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	157	224.0	1;	%DE1 0 OCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.355047777777777	2.0436	2.8	9	9	9	10.0	8;	%DE1 0 biomass
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	269.05434856878185	110.0	3.0	42	42	42	275.0	7;	%DE1 0 lignite
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	48.55	0.0	2.8	2	2	2	50.0	3;	%DE1 0 oil
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.3186287002574477	0.0	0.0	18	18	922	38.0	4;	%DE1 0 onwind
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.841850449358612	0.0	3.5	1	1	1	26.0	5;	%DE1 0 ror
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0224181049100318	0.0	0.0	46	46	1251	28.0	6;	%DE1 0 solar
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	128.3	78.4	5.0	2	2	33	224.0	0;	%DE1 1 CCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	33	224.0	1;	%DE1 1 OCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.9771036	2.0436	2.8	25	25	25	10.0	8;	%DE1 1 biomass
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.742370407783162	0.0	0.0	41	41	190	38.0	4;	%DE1 1 onwind
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.28653705067505	0.0	3.5	2	2	2	26.0	5;	%DE1 1 ror
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4913060271880443	0.0	0.0	55	55	258	28.0	6;	%DE1 1 solar
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	211.56666666666666	78.4	5.0	9	9	111	224.0	0;	%DE1 10 CCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%DE1 10 OCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.826045714285716	2.0436	2.8	35	35	35	10.0	8;	%DE1 10 biomass
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.97815349866197	0.0	0.0	370	370	1459	17.0	2;	%DE1 10 offwind
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6890681893742252	0.0	0.0	60	60	653	38.0	4;	%DE1 10 onwind
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0041416839942099	0.0	0.0	58	58	886	28.0	6;	%DE1 10 solar
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	197.88333333333333	78.4	5.0	6	6	24	224.0	0;	%DE1 11 CCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	24	224.0	1;	%DE1 11 OCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.57325	2.0436	2.8	4	4	4	10.0	8;	%DE1 11 biomass
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.518477565418636	0.0	0.0	19	19	137	38.0	4;	%DE1 11 onwind
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.1999840767550178	0.0	3.5	1	1	1	26.0	5;	%DE1 11 ror
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.3527598383779191	0.0	0.0	24	24	186	28.0	6;	%DE1 11 solar
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.84425	78.4	5.0	2	2	45	224.0	0;	%DE1 12 CCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	45	224.0	1;	%DE1 12 OCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.737791304347825	2.0436	2.8	23	23	23	10.0	8;	%DE1 12 biomass
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	253.00584193683684	89.375	3.0	7	7	7	275.0	9;	%DE1 12 coal
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.6771645799999595	0.0	0.0	24	24	261	38.0	4;	%DE1 12 onwind
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.568588490713462	0.0	3.5	1	1	1	26.0	5;	%DE1 12 ror
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.2125296751769077	0.0	0.0	58	58	354	28.0	6;	%DE1 12 solar
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	204.07599999999996	78.4	5.0	5	5	81	224.0	0;	%DE1 13 CCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	81	224.0	1;	%DE1 13 OCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.839105918367348	2.0436	2.8	49	49	49	10.0	8;	%DE1 13 biomass
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	244.3132934892412	89.375	3.0	3	3	3	275.0	9;	%DE1 13 coal
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6720615206624895	0.0	0.0	6	6	1064	17.0	2;	%DE1 13 offwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8957157608109663	0.0	0.0	100	100	476	38.0	4;	%DE1 13 onwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.004145897167092	0.0	3.5	1	1	1	26.0	5;	%DE1 13 ror
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.047244203809546	0.0	0.0	104	104	646	28.0	6;	%DE1 13 solar
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	14	224.0	0;	%DE1 14 CCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%DE1 14 OCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.88375	2.0436	2.8	5	5	5	10.0	8;	%DE1 14 biomass
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7995501067865092	0.0	0.0	25	25	80	38.0	4;	%DE1 14 onwind
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0867589574655803	0.0	3.5	1	1	1	26.0	5;	%DE1 14 ror
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9886236773304006	0.0	0.0	20	20	109	28.0	6;	%DE1 14 solar
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	208.4628571428571	78.4	5.0	7	7	53	224.0	0;	%DE1 15 CCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	53	224.0	1;	%DE1 15 OCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.874929523809524	2.0436	2.8	21	21	21	10.0	8;	%DE1 15 biomass
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.99610146060095	89.375	3.0	3	3	3	275.0	9;	%DE1 15 coal
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9659071324269505	0.0	0.0	48	48	307	38.0	4;	%DE1 15 onwind
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.787488277071452	0.0	3.5	4	4	4	26.0	5;	%DE1 15 ror
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0463284007102909	0.0	0.0	53	53	417	28.0	6;	%DE1 15 solar
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	20	224.0	0;	%DE1 16 CCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DE1 16 OCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.967404615384615	2.0436	2.8	13	13	13	10.0	8;	%DE1 16 biomass
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.307213487215972	0.0	0.0	29	29	115	38.0	4;	%DE1 16 onwind
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.58052283028433	0.0	3.5	2	2	2	26.0	5;	%DE1 16 ror
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5045550407834984	0.0	0.0	34	34	156	28.0	6;	%DE1 16 solar
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	176.9	78.4	5.0	2	2	34	224.0	0;	%DE1 17 CCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	34	224.0	1;	%DE1 17 OCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.906166666666667	2.0436	2.8	21	21	21	10.0	8;	%DE1 17 biomass
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	110.0	3.0	1	1	1	275.0	7;	%DE1 17 lignite
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.852298304631998	0.0	0.0	43	43	197	38.0	4;	%DE1 17 onwind
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.120191325243065	0.0	3.5	1	1	1	26.0	5;	%DE1 17 ror
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5228586890247218	0.0	0.0	55	55	267	28.0	6;	%DE1 17 solar
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	19	224.0	0;	%DE1 18 CCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	19	224.0	1;	%DE1 18 OCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.92174923076923	2.0436	2.8	13	13	13	10.0	8;	%DE1 18 biomass
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.129278464694717	0.0	0.0	13	13	108	38.0	4;	%DE1 18 onwind
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.058556060770536	0.0	3.5	19	19	19	26.0	5;	%DE1 18 ror
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0712302130631266	0.0	0.0	32	32	147	28.0	6;	%DE1 18 solar
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	170.7	78.4	5.0	1	1	26	224.0	0;	%DE1 19 CCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	26	224.0	1;	%DE1 19 OCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.65496888888889	2.0436	2.8	27	27	27	10.0	8;	%DE1 19 biomass
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.140104613459886	0.0	0.0	23	23	153	38.0	4;	%DE1 19 onwind
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.52116135698278	0.0	3.5	8	8	8	26.0	5;	%DE1 19 ror
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5289324034095448	0.0	0.0	52	52	208	28.0	6;	%DE1 19 solar
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	127.0	78.4	5.0	1	1	62	224.0	0;	%DE1 2 CCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	62	224.0	1;	%DE1 2 OCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.838286904761905	2.0436	2.8	42	42	42	10.0	8;	%DE1 2 biomass
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	228.17939674938563	89.375	3.0	2	2	2	275.0	9;	%DE1 2 coal
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.42197695740021796	0.0	0.0	8	8	810	17.0	2;	%DE1 2 offwind
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8448330269716724	0.0	0.0	89	89	363	38.0	4;	%DE1 2 onwind
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.05560162107963435	0.0	3.5	1	1	1	26.0	5;	%DE1 2 ror
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.364693203177326	0.0	0.0	86	86	492	28.0	6;	%DE1 2 solar
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	203.95499999999998	78.4	5.0	2	2	59	224.0	0;	%DE1 20 CCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	59	224.0	1;	%DE1 20 OCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.855548571428573	2.0436	2.8	35	35	35	10.0	8;	%DE1 20 biomass
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	174.24608479043997	89.375	3.0	2	2	2	275.0	9;	%DE1 20 coal
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7723073334326604	0.0	0.0	72	72	345	38.0	4;	%DE1 20 onwind
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.586215253645952	0.0	3.5	2	2	2	26.0	5;	%DE1 20 ror
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.323591542927612	0.0	0.0	96	96	468	28.0	6;	%DE1 20 solar
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	164.84	78.4	5.0	3	3	107	224.0	0;	%DE1 21 CCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	107	224.0	1;	%DE1 21 OCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.934234782608694	2.0436	2.8	23	23	23	10.0	8;	%DE1 21 biomass
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.6583187556654	110.0	3.0	25	25	25	275.0	7;	%DE1 21 lignite
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.6255903194404713	0.0	0.0	61	61	629	38.0	4;	%DE1 21 onwind
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.9976769394008	0.0	3.5	2	2	2	26.0	5;	%DE1 21 ror
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.688700859002431	0.0	0.0	74	74	853	28.0	6;	%DE1 21 solar
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.24333333333334	78.4	5.0	6	6	20	224.0	0;	%DE1 22 CCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DE1 22 OCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.921282	2.0436	2.8	10	10	10	10.0	8;	%DE1 22 biomass
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.774534597535961	0.0	0.0	5	5	115	38.0	4;	%DE1 22 onwind
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.35534490562711774	0.0	3.5	1	1	1	26.0	5;	%DE1 22 ror
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0087037928090887	0.0	0.0	21	21	156	28.0	6;	%DE1 22 solar
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	46	224.0	0;	%DE1 23 CCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	46	224.0	1;	%DE1 23 OCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.83693725	2.0436	2.8	48	48	48	10.0	8;	%DE1 23 biomass
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.4	0.0	2.8	1	1	1	50.0	3;	%DE1 23 oil
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.675580998343487	0.0	0.0	48	48	271	38.0	4;	%DE1 23 onwind
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.05064043044566	0.0	3.5	8	8	8	26.0	5;	%DE1 23 ror
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4828305559466812	0.0	0.0	94	94	367	28.0	6;	%DE1 23 solar
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	142.8	78.4	5.0	1	1	47	224.0	0;	%DE1 24 CCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	47	224.0	1;	%DE1 24 OCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.601397368421054	2.0436	2.8	19	19	19	10.0	8;	%DE1 24 biomass
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.2549012681429017	0.0	0.0	22	22	618	17.0	2;	%DE1 24 offwind
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.875	0.0	2.8	8	8	8	50.0	3;	%DE1 24 oil
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.11095859649812485	0.0	0.0	65	65	277	38.0	4;	%DE1 24 onwind
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.992169842153597	0.0	0.0	63	63	375	28.0	6;	%DE1 24 solar
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	21	224.0	0;	%DE1 25 CCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	21	224.0	1;	%DE1 25 OCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.427249999999999	2.0436	2.8	6	6	6	10.0	8;	%DE1 25 biomass
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7946024115075836	0.0	0.0	28	28	122	38.0	4;	%DE1 25 onwind
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.003576395358213	0.0	3.5	4	4	4	26.0	5;	%DE1 25 ror
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.1002531704288945	0.0	0.0	38	38	166	28.0	6;	%DE1 25 solar
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	122.0	78.4	5.0	1	1	29	224.0	0;	%DE1 26 CCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	29	224.0	1;	%DE1 26 OCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.469855384615386	2.0436	2.8	13	13	13	10.0	8;	%DE1 26 biomass
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	89.375	89.375	3.0	1	1	1	275.0	9;	%DE1 26 coal
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.8	0.0	2.8	1	1	1	50.0	3;	%DE1 26 oil
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.3001121884905364	0.0	0.0	37	37	170	38.0	4;	%DE1 26 onwind
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.14728257766245	0.0	3.5	3	3	3	26.0	5;	%DE1 26 ror
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.322617375582915	0.0	0.0	53	53	231	28.0	6;	%DE1 26 solar
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	158.40666666666667	78.4	5.0	3	3	65	224.0	0;	%DE1 27 CCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	65	224.0	1;	%DE1 27 OCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.885828205128206	2.0436	2.8	39	39	39	10.0	8;	%DE1 27 biomass
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.352749332810878	0.0	0.0	38	38	848	17.0	2;	%DE1 27 offwind
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.4239117508243759	0.0	0.0	92	92	380	38.0	4;	%DE1 27 onwind
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0531196395232052	0.0	0.0	80	80	515	28.0	6;	%DE1 27 solar
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	194.6531666666667	78.4	5.0	6	6	31	224.0	0;	%DE1 28 CCGT
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	31	224.0	1;	%DE1 28 OCGT
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.643511111111112	2.0436	2.8	18	18	18	10.0	8;	%DE1 28 biomass
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.4	0.0	2.8	2	2	2	50.0	3;	%DE1 28 oil
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.20933833453540854	0.0	0.0	22	22	181	38.0	4;	%DE1 28 onwind
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5221497688660207	0.0	3.5	1	1	1	26.0	5;	%DE1 28 ror
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9406357269118326	0.0	0.0	42	42	245	28.0	6;	%DE1 28 solar
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	171.3	78.4	5.0	2	2	42	224.0	0;	%DE1 29 CCGT
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	42	224.0	1;	%DE1 29 OCGT
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.728858666666667	2.0436	2.8	30	30	30	10.0	8;	%DE1 29 biomass
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1329256333555904	0.0	0.0	37	37	247	38.0	4;	%DE1 29 onwind
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.763287129922311	0.0	3.5	21	21	21	26.0	5;	%DE1 29 ror
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.8104885887496736	0.0	0.0	76	76	336	28.0	6;	%DE1 29 solar
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	170.84666666666666	78.4	5.0	3	3	29	224.0	0;	%DE1 3 CCGT
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	29	224.0	1;	%DE1 3 OCGT
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.24314375	2.0436	2.8	8	8	8	10.0	8;	%DE1 3 biomass
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	269.57436609907217	89.375	3.0	5	5	5	275.0	9;	%DE1 3 coal
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.0	0.0	2.8	2	2	2	50.0	3;	%DE1 3 oil
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.39393911418809	0.0	0.0	9	9	168	38.0	4;	%DE1 3 onwind
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.416852925647435	0.0	3.5	7	7	7	26.0	5;	%DE1 3 ror
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0643304677531902	0.0	0.0	24	24	228	28.0	6;	%DE1 3 solar
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	9	224.0	0;	%DE1 30 CCGT
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	9	224.0	1;	%DE1 30 OCGT
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.16964	2.0436	2.8	5	5	5	10.0	8;	%DE1 30 biomass
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.26498764386344	0.0	0.0	13	13	48	38.0	4;	%DE1 30 onwind
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5408521323200797	0.0	3.5	1	1	1	26.0	5;	%DE1 30 ror
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4084898057868076	0.0	0.0	15	15	65	28.0	6;	%DE1 30 solar
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	140.405	78.4	5.0	2	2	23	224.0	0;	%DE1 31 CCGT
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	23	224.0	1;	%DE1 31 OCGT
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.6873	2.0436	2.8	10	10	10	10.0	8;	%DE1 31 biomass
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	110.0	3.0	1	1	1	275.0	7;	%DE1 31 lignite
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.394980897399134	0.0	0.0	33	33	134	38.0	4;	%DE1 31 onwind
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4127866447052546	0.0	3.5	1	1	1	26.0	5;	%DE1 31 ror
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0464593357364784	0.0	0.0	33	33	182	28.0	6;	%DE1 31 solar
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	189.1	78.4	5.0	1	1	67	224.0	0;	%DE1 32 CCGT
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	67	224.0	1;	%DE1 32 OCGT
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.885183720930234	2.0436	2.8	43	43	43	10.0	8;	%DE1 32 biomass
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	254.91556848971769	89.375	3.0	2	2	2	275.0	9;	%DE1 32 coal
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3078403420409193	0.0	0.0	14	14	879	17.0	2;	%DE1 32 offwind
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.3750335844185155	0.0	0.0	94	94	394	38.0	4;	%DE1 32 onwind
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.24009790920751198	0.0	3.5	1	1	1	26.0	5;	%DE1 32 ror
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5946705113307582	0.0	0.0	92	92	534	28.0	6;	%DE1 32 solar
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.11	78.4	5.0	1	1	31	224.0	0;	%DE1 33 CCGT
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	31	224.0	1;	%DE1 33 OCGT
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.308383333333333	2.0436	2.8	6	6	6	10.0	8;	%DE1 33 biomass
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	233.40370616991035	89.375	3.0	6	6	6	275.0	9;	%DE1 33 coal
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.8666723884091247	0.0	0.0	24	24	179	38.0	4;	%DE1 33 onwind
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.131697274784068	0.0	3.5	2	2	2	26.0	5;	%DE1 33 ror
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9548874605538642	0.0	0.0	29	29	242	28.0	6;	%DE1 33 solar
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.26666666666668	78.4	5.0	9	9	28	224.0	0;	%DE1 34 CCGT
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	28	224.0	1;	%DE1 34 OCGT
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.771514285714286	2.0436	2.8	7	7	7	10.0	8;	%DE1 34 biomass
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.7595380474865845	0.0	0.0	14	14	164	38.0	4;	%DE1 34 onwind
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.043871986942372	0.0	3.5	4	4	4	26.0	5;	%DE1 34 ror
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.490541025398452	0.0	0.0	22	22	222	28.0	6;	%DE1 34 solar
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	120.05499999999999	78.4	5.0	2	2	43	224.0	0;	%DE1 4 CCGT
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%DE1 4 OCGT
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.94927857142857	2.0436	2.8	14	14	14	10.0	8;	%DE1 4 biomass
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.95340351622343	110.0	3.0	7	7	7	275.0	7;	%DE1 4 lignite
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.0	0.0	2.8	1	1	1	50.0	3;	%DE1 4 oil
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.256159003679274	0.0	0.0	24	24	253	38.0	4;	%DE1 4 onwind
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.272382645486362	0.0	3.5	3	3	3	26.0	5;	%DE1 4 ror
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6681653092256978	0.0	0.0	55	55	343	28.0	6;	%DE1 4 solar
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	85.3	78.4	5.0	1	1	46	224.0	0;	%DE1 5 CCGT
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	46	224.0	1;	%DE1 5 OCGT
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.829895454545454	2.0436	2.8	44	44	44	10.0	8;	%DE1 5 biomass
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.1134698001617767	0.0	0.0	62	62	269	38.0	4;	%DE1 5 onwind
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.1971330201914309	0.0	3.5	1	1	1	26.0	5;	%DE1 5 ror
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9747027686949932	0.0	0.0	81	81	365	28.0	6;	%DE1 5 solar
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	221.21666666666667	78.4	5.0	6	6	65	224.0	0;	%DE1 6 CCGT
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	65	224.0	1;	%DE1 6 OCGT
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.862691666666668	2.0436	2.8	36	36	36	10.0	8;	%DE1 6 biomass
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	215.11862319807403	89.375	3.0	3	3	3	275.0	9;	%DE1 6 coal
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.4947056773884126	0.0	0.0	72	72	380	38.0	4;	%DE1 6 onwind
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.12889466704824326	0.0	3.5	1	1	1	26.0	5;	%DE1 6 ror
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6465511346342265	0.0	0.0	77	77	515	28.0	6;	%DE1 6 solar
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	192.36	78.4	5.0	4	4	36	224.0	0;	%DE1 7 CCGT
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	36	224.0	1;	%DE1 7 OCGT
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.96439	2.0436	2.8	20	20	20	10.0	8;	%DE1 7 biomass
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	257.83503551883445	89.375	3.0	3	3	3	275.0	9;	%DE1 7 coal
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.3023946464278175	0.0	0.0	19	19	212	38.0	4;	%DE1 7 onwind
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.728104060860794	0.0	3.5	12	12	12	26.0	5;	%DE1 7 ror
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.508146387257795	0.0	0.0	45	45	288	28.0	6;	%DE1 7 solar
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	197.18785714285715	78.4	5.0	7	7	40	224.0	0;	%DE1 8 CCGT
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	40	224.0	1;	%DE1 8 OCGT
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.966769047619048	2.0436	2.8	21	21	21	10.0	8;	%DE1 8 biomass
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	188.07513913888755	89.375	3.0	1	1	1	275.0	9;	%DE1 8 coal
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5	0.0	2.8	1	1	1	50.0	3;	%DE1 8 oil
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.037140798741046	0.0	0.0	27	27	233	38.0	4;	%DE1 8 onwind
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.3489157559732803	0.0	3.5	1	1	1	26.0	5;	%DE1 8 ror
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0724522830510719	0.0	0.0	58	58	317	28.0	6;	%DE1 8 solar
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.375	78.4	5.0	4	4	61	224.0	0;	%DE1 9 CCGT
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	61	224.0	1;	%DE1 9 OCGT
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.976152727272728	2.0436	2.8	22	22	22	10.0	8;	%DE1 9 biomass
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	230.99926980227949	110.0	3.0	4	4	4	275.0	7;	%DE1 9 lignite
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.5	0.0	2.8	5	5	5	50.0	3;	%DE1 9 oil
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.052787509710489	0.0	0.0	57	57	356	38.0	4;	%DE1 9 onwind
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.47014876755848	0.0	3.5	1	1	1	26.0	5;	%DE1 9 ror
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6077973438930757	0.0	0.0	86	86	484	28.0	6;	%DE1 9 solar
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	166.73333333333332	78.4	5.0	3	3	72	224.0	0;	%DK1 0 CCGT
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	72	224.0	1;	%DK1 0 OCGT
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.538461538461538	2.0436	2.8	13	13	13	10.0	8;	%DK1 0 biomass
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	231.37136217774997	89.375	3.0	5	5	5	275.0	9;	%DK1 0 coal
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.8977739598274417	0.0	0.0	82	82	939	17.0	2;	%DK1 0 offwind
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.2904291707465411	0.0	0.0	100	100	420	38.0	4;	%DK1 0 onwind
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0388040546173771	0.0	0.0	37	37	570	28.0	6;	%DK1 0 solar
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	187.0	78.4	5.0	4	4	20	224.0	0;	%DK2 0 CCGT
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DK2 0 OCGT
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.0	2.0436	2.8	7	7	7	10.0	8;	%DK2 0 biomass
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6315551894455331	0.0	0.0	19	19	254	17.0	2;	%DK2 0 offwind
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	20	20	114	38.0	4;	%DK2 0 onwind
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.55916498016763	0.0	0.0	10	10	155	28.0	6;	%DK2 0 solar
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	7	224.0	0;	%EE6 0 CCGT
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	7	224.0	1;	%EE6 0 OCGT
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.251831286480034	0.0	0.0	0	0	93	17.0	2;	%EE6 0 offwind
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.103039689267214	0.0	0.0	9	9	42	38.0	4;	%EE6 0 onwind
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.598615577856754	0.0	0.0	5	5	56	28.0	6;	%EE6 0 solar
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.20823762376236	78.4	5.0	101	101	631	224.0	0;	%ES1 0 CCGT
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	631	224.0	1;	%ES1 0 OCGT
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.28938995344714	89.375	3.0	8	8	8	275.0	9;	%ES1 0 coal
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	889.65	500.0	5.5	8	8	8	1000.0	10;	%ES1 0 nuclear
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6212730807882662	0.0	0.0	1	1	8313	17.0	2;	%ES1 0 offwind
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.29516666666667	0.0	2.8	6	6	6	50.0	3;	%ES1 0 oil
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.052251405877249	0.0	0.0	706	706	3719	38.0	4;	%ES1 0 onwind
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6778772145307668	0.0	3.5	11	11	11	26.0	5;	%ES1 0 ror
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	418	418	5048	28.0	6;	%ES1 0 solar
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	193.8	78.4	5.0	5	5	14	224.0	0;	%ES4 0 CCGT
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%ES4 0 OCGT
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.00863369195572222	0.0	0.0	1	1	180	17.0	2;	%ES4 0 offwind
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	48.8	0.0	2.8	4	4	4	50.0	3;	%ES4 0 oil
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.08046037312334785	0.0	0.0	7	7	81	38.0	4;	%ES4 0 onwind
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	4	4	109	28.0	6;	%ES4 0 solar
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	214.725	78.4	5.0	8	8	114	224.0	0;	%FI2 0 CCGT
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	114	224.0	1;	%FI2 0 OCGT
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.71875	2.0436	2.8	32	32	32	10.0	8;	%FI2 0 biomass
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	238.0441221846116	89.375	3.0	5	5	5	275.0	9;	%FI2 0 coal
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	872.4	500.0	5.5	5	5	5	1000.0	10;	%FI2 0 nuclear
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.053145457999173	0.0	0.0	5	5	1491	17.0	2;	%FI2 0 offwind
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.524011765492011	0.0	0.0	84	84	667	38.0	4;	%FI2 0 onwind
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.96125110252071	0.0	3.5	56	56	56	26.0	5;	%FI2 0 ror
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.557861718157453	0.0	0.0	14	14	906	28.0	6;	%FI2 0 solar
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	200.5	78.4	5.0	4	4	144	224.0	0;	%FR1 0 CCGT
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	144	224.0	1;	%FR1 0 OCGT
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.66045625	2.0436	2.8	16	16	16	10.0	8;	%FR1 0 biomass
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	935.0	500.0	5.5	6	6	6	1000.0	10;	%FR1 0 nuclear
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.007651315612232371	0.0	0.0	1	1	1887	17.0	2;	%FR1 0 offwind
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.266206369756497	0.0	0.0	135	135	844	38.0	4;	%FR1 0 onwind
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.171033962856328	0.0	3.5	41	41	41	26.0	5;	%FR1 0 ror
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0006367645625867754	0.0	0.0	119	119	1146	28.0	6;	%FR1 0 solar
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.0909090909091	78.4	5.0	11	11	230	224.0	0;	%FR1 1 CCGT
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	230	224.0	1;	%FR1 1 OCGT
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.765815789473685	2.0436	2.8	38	38	38	10.0	8;	%FR1 1 biomass
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	995.2941176470588	500.0	5.5	17	17	17	1000.0	10;	%FR1 1 nuclear
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	3021	17.0	2;	%FR1 1 offwind
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.333333333333336	0.0	2.8	6	6	6	50.0	3;	%FR1 1 oil
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.2926630093881255	0.0	0.0	91	91	1352	38.0	4;	%FR1 1 onwind
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.14730154854764982	0.0	0.0	87	87	1834	28.0	6;	%FR1 1 solar
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.875	78.4	5.0	8	8	118	224.0	0;	%FR1 2 CCGT
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	118	224.0	1;	%FR1 2 OCGT
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.996729166666666	2.0436	2.8	24	24	24	10.0	8;	%FR1 2 biomass
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	895.0	500.0	5.5	4	4	4	1000.0	10;	%FR1 2 nuclear
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6016910697005176	0.0	0.0	0	0	1550	17.0	2;	%FR1 2 offwind
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.7286185446023739	0.0	0.0	45	45	694	38.0	4;	%FR1 2 onwind
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.2326401961283295	0.0	3.5	165	165	165	26.0	5;	%FR1 2 ror
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8899556209621148	0.0	0.0	58	58	941	28.0	6;	%FR1 2 solar
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.5	78.4	5.0	2	2	129	224.0	0;	%FR1 3 CCGT
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	129	224.0	1;	%FR1 3 OCGT
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.53963846153846	2.0436	2.8	13	13	13	10.0	8;	%FR1 3 biomass
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	897.1428571428571	500.0	5.5	7	7	7	1000.0	10;	%FR1 3 nuclear
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.030603388864279237	0.0	0.0	1	1	1690	17.0	2;	%FR1 3 offwind
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4464026112479234	0.0	0.0	123	123	756	38.0	4;	%FR1 3 onwind
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	102	102	1026	28.0	6;	%FR1 3 solar
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	210.0	78.4	5.0	4	4	128	224.0	0;	%FR1 4 CCGT
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	128	224.0	1;	%FR1 4 OCGT
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.617166666666664	2.0436	2.8	15	15	15	10.0	8;	%FR1 4 biomass
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	911.1111111111111	500.0	5.5	9	9	9	1000.0	10;	%FR1 4 nuclear
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.5078148792429023	0.0	0.0	60	60	750	38.0	4;	%FR1 4 onwind
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.1577978329501395	0.0	3.5	52	52	52	26.0	5;	%FR1 4 ror
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9922254673284614	0.0	0.0	53	53	1018	28.0	6;	%FR1 4 solar
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.5	78.4	5.0	88	88	335	224.0	0;	%GB0 0 CCGT
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	335	224.0	1;	%GB0 0 OCGT
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.978177458033574	2.0436	2.8	417	417	417	10.0	8;	%GB0 0 biomass
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	660.0	500.0	5.5	2	2	2	1000.0	10;	%GB0 0 nuclear
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.7000343603096635	0.0	0.0	236	236	4410	17.0	2;	%GB0 0 offwind
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9564069016761572	0.0	0.0	95	95	1973	38.0	4;	%GB0 0 onwind
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	173	173	2678	28.0	6;	%GB0 0 solar
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.42444864293688	78.4	5.0	50	50	476	224.0	0;	%GB0 1 CCGT
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	476	224.0	1;	%GB0 1 OCGT
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.990666666666668	2.0436	2.8	225	225	225	10.0	8;	%GB0 1 biomass
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	270.8333333333333	89.375	3.0	12	12	12	275.0	9;	%GB0 1 coal
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	851.1666666666666	500.0	5.5	6	6	6	1000.0	10;	%GB0 1 nuclear
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.689946197217452	0.0	0.0	335	335	6272	17.0	2;	%GB0 1 offwind
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.18817601449587	0.0	0.0	249	249	2806	38.0	4;	%GB0 1 onwind
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5519410618120826	0.0	3.5	339	339	339	26.0	5;	%GB0 1 ror
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	278	278	3808	28.0	6;	%GB0 1 solar
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	199.66666666666666	78.4	5.0	6	6	35	224.0	0;	%GB5 0 CCGT
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	35	224.0	1;	%GB5 0 OCGT
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.675	2.0436	2.8	4	4	4	10.0	8;	%GB5 0 biomass
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.8438223368544	0.0	0.0	42	42	456	17.0	2;	%GB5 0 offwind
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.788267342058638	0.0	0.0	29	29	204	38.0	4;	%GB5 0 onwind
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	31	31	277	28.0	6;	%GB5 0 solar
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.4811754872973	78.4	5.0	19	19	111	224.0	0;	%GR1 0 CCGT
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%GR1 0 OCGT
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.0	110.0	3.0	3	3	3	275.0	7;	%GR1 0 lignite
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.185150898345649	0.0	0.0	0	0	1458	17.0	2;	%GR1 0 offwind
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	47.24311026765802	0.0	2.8	2	2	2	50.0	3;	%GR1 0 oil
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6557822531630673	0.0	0.0	109	109	652	38.0	4;	%GR1 0 onwind
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.022830676514804	0.0	3.5	4	4	4	26.0	5;	%GR1 0 ror
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.264469006431739	0.0	0.0	116	116	885	28.0	6;	%GR1 0 solar
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	14	224.0	0;	%HR1 0 CCGT
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%HR1 0 OCGT
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4537068134831792	0.0	0.0	0	0	183	17.0	2;	%HR1 0 offwind
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5251941487076016	0.0	0.0	21	21	82	38.0	4;	%HR1 0 onwind
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.9117991238218277	0.0	3.5	11	11	11	26.0	5;	%HR1 0 ror
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.3335109413868294	0.0	0.0	4	4	111	28.0	6;	%HR1 0 solar
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	215.52499999999998	78.4	5.0	8	8	57	224.0	0;	%HU1 0 CCGT
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	57	224.0	1;	%HU1 0 OCGT
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	230.4842391407936	89.375	3.0	1	1	1	275.0	9;	%HU1 0 coal
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	949.45	500.0	5.5	2	2	2	1000.0	10;	%HU1 0 nuclear
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.5	0.0	2.8	4	4	4	50.0	3;	%HU1 0 oil
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4807927979386133	0.0	0.0	9	9	333	38.0	4;	%HU1 0 onwind
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.9379936460018907	0.0	3.5	1	1	1	26.0	5;	%HU1 0 ror
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.792869046810242	0.0	0.0	70	70	452	28.0	6;	%HU1 0 solar
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.05263157894737	78.4	5.0	19	19	83	224.0	0;	%IE5 0 CCGT
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	83	224.0	1;	%IE5 0 OCGT
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	253.0	110.0	3.0	1	1	1	275.0	7;	%IE5 0 lignite
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.646607685576413	0.0	0.0	2	2	1087	17.0	2;	%IE5 0 offwind
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	41.6	0.0	2.8	5	5	5	50.0	3;	%IE5 0 oil
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.375115939232142	0.0	0.0	113	113	487	38.0	4;	%IE5 0 onwind
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.331985189377526	0.0	3.5	9	9	9	26.0	5;	%IE5 0 ror
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	2	2	660	28.0	6;	%IE5 0 solar
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.67257142857142	78.4	5.0	175	175	678	224.0	0;	%IT1 0 CCGT
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	678	224.0	1;	%IT1 0 OCGT
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.883645833333333	2.0436	2.8	48	48	48	10.0	8;	%IT1 0 biomass
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	59.0	0.0	2.8	1	1	1	59.0	11;	%IT1 0 geothermal
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.8797801957293117	0.0	0.0	0	0	8930	17.0	2;	%IT1 0 offwind
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6267028906130208	0.0	0.0	229	229	3995	38.0	4;	%IT1 0 onwind
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.813837098332759	0.0	3.5	273	273	273	26.0	5;	%IT1 0 ror
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.9458508195048356	0.0	0.0	731	731	5422	28.0	6;	%IT1 0 solar
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	179.5	78.4	5.0	4	4	41	224.0	0;	%IT3 0 CCGT
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	41	224.0	1;	%IT3 0 OCGT
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.0	2.0436	2.8	4	4	4	10.0	8;	%IT3 0 biomass
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.46133928898329374	0.0	0.0	0	0	534	17.0	2;	%IT3 0 offwind
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	50.0	0.0	2.8	3	3	3	50.0	3;	%IT3 0 oil
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.529530898847026	0.0	0.0	63	63	239	38.0	4;	%IT3 0 onwind
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.2433887781705835	0.0	3.5	3	3	3	26.0	5;	%IT3 0 ror
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.435467347211384	0.0	0.0	43	43	325	28.0	6;	%IT3 0 solar
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.0	78.4	5.0	5	5	17	224.0	0;	%LT6 0 CCGT
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	17	224.0	1;	%LT6 0 OCGT
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.2956488074652457	0.0	0.0	0	0	216	17.0	2;	%LT6 0 offwind
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.2391347086640818	0.0	0.0	15	15	97	38.0	4;	%LT6 0 onwind
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.097192728034821	0.0	3.5	4	4	4	26.0	5;	%LT6 0 ror
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.3448917528115127	0.0	0.0	6	6	131	28.0	6;	%LT6 0 solar
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	6	224.0	0;	%LU1 0 CCGT
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	6	224.0	1;	%LU1 0 OCGT
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.3335	2.0436	2.8	1	1	1	10.0	8;	%LU1 0 biomass
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.2705653485713513	0.0	0.0	7	7	33	38.0	4;	%LU1 0 onwind
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.809500415275917	0.0	3.5	2	2	2	26.0	5;	%LU1 0 ror
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8805747600301024	0.0	0.0	10	10	45	28.0	6;	%LU1 0 solar
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.8	78.4	5.0	5	5	24	224.0	0;	%LV6 0 CCGT
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	24	224.0	1;	%LV6 0 OCGT
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.2777246865363034	0.0	0.0	0	0	313	17.0	2;	%LV6 0 offwind
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.2418357495894388	0.0	0.0	3	3	141	38.0	4;	%LV6 0 onwind
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.129312540537302	0.0	3.5	60	60	60	26.0	5;	%LV6 0 ror
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.1307803876082816	0.0	0.0	1	1	191	28.0	6;	%LV6 0 solar
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	4	224.0	0;	%ME1 0 CCGT
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4	224.0	1;	%ME1 0 OCGT
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.4814722673996	110.0	3.0	1	1	1	275.0	7;	%ME1 0 lignite
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.23723391310482672	0.0	0.0	0	0	41	17.0	2;	%ME1 0 offwind
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	4	4	18	38.0	4;	%ME1 0 onwind
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.2390894620132478	0.0	3.5	1	1	1	26.0	5;	%ME1 0 ror
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.7785054410555167	0.0	0.0	1	1	25	28.0	6;	%ME1 0 solar
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	8	224.0	0;	%MK1 0 CCGT
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	8	224.0	1;	%MK1 0 OCGT
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	45	38.0	4;	%MK1 0 onwind
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.309794827326534	0.0	0.0	4	4	60	28.0	6;	%MK1 0 solar
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	216.85	78.4	5.0	6	6	69	224.0	0;	%NL1 0 CCGT
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	69	224.0	1;	%NL1 0 OCGT
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	271.9714021861364	89.375	3.0	2	2	2	275.0	9;	%NL1 0 coal
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.003309772310169034	0.0	0.0	1	1	900	17.0	2;	%NL1 0 offwind
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.261808001408834	0.0	0.0	43	43	403	38.0	4;	%NL1 0 onwind
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9812054575957216	0.0	0.0	150	150	546	28.0	6;	%NL1 0 solar
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.48387096774192	78.4	5.0	31	31	138	224.0	0;	%NL1 1 CCGT
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	138	224.0	1;	%NL1 1 OCGT
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.10310746564545	89.375	3.0	7	7	7	275.0	9;	%NL1 1 coal
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	500.0	500.0	5.5	1	1	1	1000.0	10;	%NL1 1 nuclear
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6070170467983198	0.0	0.0	103	103	1817	17.0	2;	%NL1 1 offwind
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.36742480905977404	0.0	0.0	28	28	813	38.0	4;	%NL1 1 onwind
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6647696987262219	0.0	0.0	124	124	1103	28.0	6;	%NL1 1 solar
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	210.0	78.4	5.0	8	8	72	224.0	0;	%NL1 2 CCGT
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	72	224.0	1;	%NL1 2 OCGT
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	267.36171740332054	89.375	3.0	6	6	6	275.0	9;	%NL1 2 coal
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7442350273905542	0.0	0.0	42	42	941	17.0	2;	%NL1 2 offwind
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6703725870882042	0.0	0.0	38	38	421	38.0	4;	%NL1 2 onwind
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9225816194943816	0.0	0.0	93	93	571	28.0	6;	%NL1 2 solar
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	204.5	78.4	5.0	2	2	121	224.0	0;	%NO2 0 CCGT
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	121	224.0	1;	%NO2 0 OCGT
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4017301487448106	0.0	0.0	1	1	1592	17.0	2;	%NO2 0 offwind
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.0551268262681957	0.0	0.0	85	85	712	38.0	4;	%NO2 0 onwind
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.185346458181641	0.0	0.0	6	6	967	28.0	6;	%NO2 0 solar
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	165.63333333333333	78.4	5.0	3	3	43	224.0	0;	%PL1 0 CCGT
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%PL1 0 OCGT
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	249.27968913984057	89.375	3.0	3	3	3	275.0	9;	%PL1 0 coal
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.41850329313542	0.0	0.0	56	56	253	38.0	4;	%PL1 0 onwind
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.0385614231624527	0.0	3.5	1	1	1	26.0	5;	%PL1 0 ror
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.6085561486276205	0.0	0.0	52	52	343	28.0	6;	%PL1 0 solar
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	202.6	78.4	5.0	6	6	40	224.0	0;	%PL1 1 CCGT
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	40	224.0	1;	%PL1 1 OCGT
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.54715078832754	110.0	3.0	2	2	2	275.0	7;	%PL1 1 lignite
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.848918532932839	0.0	0.0	0	0	526	17.0	2;	%PL1 1 offwind
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.398199053596228	0.0	0.0	47	47	236	38.0	4;	%PL1 1 onwind
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.483271012885098	0.0	3.5	7	7	7	26.0	5;	%PL1 1 ror
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.610779466714545	0.0	0.0	32	32	320	28.0	6;	%PL1 1 solar
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	206.25	78.4	5.0	2	2	39	224.0	0;	%PL1 2 CCGT
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	39	224.0	1;	%PL1 2 OCGT
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	274.4288273190138	110.0	3.0	5	5	5	275.0	7;	%PL1 2 lignite
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.09854502956571967	0.0	0.0	0	0	505	17.0	2;	%PL1 2 offwind
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0339241451994896	0.0	0.0	42	42	226	38.0	4;	%PL1 2 onwind
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.7222377433740053	0.0	3.5	1	1	1	26.0	5;	%PL1 2 ror
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.514229273227269	0.0	0.0	34	34	307	28.0	6;	%PL1 2 solar
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	111	224.0	0;	%PL1 3 CCGT
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%PL1 3 OCGT
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	270.7738579513752	89.375	3.0	23	23	23	275.0	9;	%PL1 3 coal
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.8449164719006	110.0	3.0	17	17	17	275.0	7;	%PL1 3 lignite
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.47422612471756	0.0	2.8	2	2	2	50.0	3;	%PL1 3 oil
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6407472332362952	0.0	0.0	22	22	655	38.0	4;	%PL1 3 onwind
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.9620832995305566	0.0	0.0	25	25	888	28.0	6;	%PL1 3 solar
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.72222222222223	78.4	5.0	18	18	113	224.0	0;	%PT1 0 CCGT
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	113	224.0	1;	%PT1 0 OCGT
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.864434026390985	0.0	0.0	2	2	1486	17.0	2;	%PT1 0 offwind
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.7972239128568477	0.0	0.0	138	138	665	38.0	4;	%PT1 0 onwind
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.084110865118912	0.0	3.5	98	98	98	26.0	5;	%PT1 0 ror
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	37	37	903	28.0	6;	%PT1 0 solar
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	85	224.0	0;	%RO1 0 CCGT
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	85	224.0	1;	%RO1 0 OCGT
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	138.3209815115997	110.0	3.0	2	2	2	275.0	7;	%RO1 0 lignite
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	650.0	500.0	5.5	2	2	2	1000.0	10;	%RO1 0 nuclear
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.535138257651777	0.0	0.0	0	0	1120	17.0	2;	%RO1 0 offwind
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.33418883762815	0.0	0.0	80	80	501	38.0	4;	%RO1 0 onwind
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.404540698019022	0.0	3.5	136	136	136	26.0	5;	%RO1 0 ror
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.0342206859662735	0.0	0.0	50	50	680	28.0	6;	%RO1 0 solar
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	78.4	5.0	1	1	43	224.0	0;	%RS1 0 CCGT
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%RS1 0 OCGT
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	247.95604409997577	110.0	3.0	10	10	10	275.0	7;	%RS1 0 lignite
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5943608652558371	0.0	0.0	11	11	249	38.0	4;	%RS1 0 onwind
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.583183531255465	0.0	3.5	66	66	66	26.0	5;	%RS1 0 ror
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.0967123601034476	0.0	0.0	2	2	338	28.0	6;	%RS1 0 solar
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.2	78.4	5.0	5	5	198	224.0	0;	%SE2 0 CCGT
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	198	224.0	1;	%SE2 0 OCGT
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	957.4444444444445	500.0	5.5	9	9	9	1000.0	10;	%SE2 0 nuclear
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.1945493068136	0.0	0.0	12	12	2600	17.0	2;	%SE2 0 offwind
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.3838623928840175	0.0	0.0	250	250	1163	38.0	4;	%SE2 0 onwind
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.194238714232846	0.0	3.5	50	50	50	26.0	5;	%SE2 0 ror
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.875418476539937	0.0	0.0	51	51	1578	28.0	6;	%SE2 0 solar
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.0	78.4	5.0	2	2	30	224.0	0;	%SI1 0 CCGT
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	30	224.0	1;	%SI1 0 OCGT
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.35554588076954	110.0	3.0	4	4	4	275.0	7;	%SI1 0 lignite
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	696.0	500.0	5.5	1	1	1	1000.0	10;	%SI1 0 nuclear
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6442878031443469	0.0	0.0	0	0	391	17.0	2;	%SI1 0 offwind
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	175	38.0	4;	%SI1 0 onwind
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.709694092578861	0.0	3.5	36	36	36	26.0	5;	%SI1 0 ror
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.0178881101295647	0.0	0.0	10	10	238	28.0	6;	%SI1 0 solar
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	182.0	78.4	5.0	4	4	47	224.0	0;	%SK1 0 CCGT
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	47	224.0	1;	%SK1 0 OCGT
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	263.6739695770679	89.375	3.0	1	1	1	275.0	9;	%SK1 0 coal
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	142.93168089531972	110.0	3.0	2	2	2	275.0	7;	%SK1 0 lignite
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	970.0	500.0	5.5	2	2	2	1000.0	10;	%SK1 0 nuclear
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.12058331184816111	0.0	0.0	1	1	273	38.0	4;	%SK1 0 onwind
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.9026104474593737	0.0	3.5	53	53	53	26.0	5;	%SK1 0 ror
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.3171851793521414	0.0	0.0	22	22	370	28.0	6;	%SK1 0 solar
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	1690.7	253.605	3.5	1	1	1	1690.7	12;	%AL1 0 hydro
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.0	6.75	3.5	1	1	1	45.0	12;	%AT1 0 hydro
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	2171.0	325.65	3.5	1	1	1	2171.0	13;	%AT1 1 PHS
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	-325.65	-2171.0	0.0	1	1	1	-2171.0	14;	%AT1 1 PHS (pump mode)
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	1198.0	179.7	3.5	1	1	1	1198.0	12;	%AT1 1 hydro
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	2823.3	423.495	3.5	1	1	1	2823.3	13;	%AT1 2 PHS
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	-423.495	-2823.3	0.0	1	1	1	-2823.3	14;	%AT1 2 PHS (pump mode)
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	1627.6200000000001	244.143	3.5	1	1	1	1627.6200000000001	12;	%AT1 2 hydro
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	50.0	7.5	3.5	1	1	1	50.0	13;	%AT1 3 PHS
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	-7.5	-50.0	0.0	1	1	1	-50.0	14;	%AT1 3 PHS (pump mode)
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	282.0	42.3	3.5	1	1	1	282.0	12;	%AT1 3 hydro
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%BA1 0 PHS
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%BA1 0 PHS (pump mode)
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	1614.5	242.17499999999998	3.5	1	1	1	1614.5	12;	%BA1 0 hydro
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	144.0	21.599999999999998	3.5	1	1	1	144.0	13;	%BE1 0 PHS
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	-21.599999999999998	-144.0	0.0	1	1	1	-144.0	14;	%BE1 0 PHS (pump mode)
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	1164.0	174.6	3.5	1	1	1	1164.0	13;	%BE1 1 PHS
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	-174.6	-1164.0	0.0	1	1	1	-1164.0	14;	%BE1 1 PHS (pump mode)
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.782802547770691	1.9174203821656035	3.5	1	1	1	12.782802547770691	12;	%BE1 1 hydro
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	864.0	129.6	3.5	1	1	1	864.0	13;	%BG1 0 PHS
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	-129.6	-864.0	0.0	1	1	1	-864.0	14;	%BG1 0 PHS (pump mode)
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	1925.1399999999999	288.77099999999996	3.5	1	1	1	1925.1399999999999	12;	%BG1 0 hydro
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	1696.2	254.43	3.5	1	1	1	1696.2	13;	%CH1 0 PHS
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	-254.43	-1696.2	0.0	1	1	1	-1696.2	14;	%CH1 0 PHS (pump mode)
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	4253.57	638.0355	3.5	1	1	1	4253.57	12;	%CH1 0 hydro
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	1351.4499999999998	202.71749999999997	3.5	1	1	1	1351.4499999999998	13;	%CH1 1 PHS
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	-202.71749999999997	-1351.4499999999998	0.0	1	1	1	-1351.4499999999998	14;	%CH1 1 PHS (pump mode)
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	2986.1600000000003	447.92400000000004	3.5	1	1	1	2986.1600000000003	12;	%CH1 1 hydro
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	71.0	10.65	3.5	1	1	1	71.0	12;	%CH1 2 hydro
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	2322.2000000000003	348.33000000000004	3.5	1	1	1	2322.2000000000003	13;	%CH1 3 PHS
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	-348.33000000000004	-2322.2000000000003	0.0	1	1	1	-2322.2000000000003	14;	%CH1 3 PHS (pump mode)
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	2216.25	332.4375	3.5	1	1	1	2216.25	12;	%CH1 3 hydro
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	638.0	95.7	3.5	1	1	1	638.0	13;	%CZ1 0 PHS
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	-95.7	-638.0	0.0	1	1	1	-638.0	14;	%CZ1 0 PHS (pump mode)
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.0	0.44999999999999996	3.5	1	1	1	3.0	12;	%CZ1 0 hydro
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.0	6.75	3.5	1	1	1	45.0	13;	%CZ1 1 PHS
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	-6.75	-45.0	0.0	1	1	1	-45.0	14;	%CZ1 1 PHS (pump mode)
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	641.9839022845104	96.29758534267656	3.5	1	1	1	641.9839022845104	12;	%CZ1 1 hydro
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	472.0	70.8	3.5	1	1	1	472.0	13;	%CZ1 2 PHS
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	-70.8	-472.0	0.0	1	1	1	-472.0	14;	%CZ1 2 PHS (pump mode)
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.0	4.2	3.5	1	1	1	28.0	12;	%CZ1 2 hydro
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	160.0	24.0	3.5	1	1	1	160.0	13;	%DE1 1 PHS
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	-24.0	-160.0	0.0	1	1	1	-160.0	14;	%DE1 1 PHS (pump mode)
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	90.0	13.5	3.5	1	1	1	90.0	13;	%DE1 12 PHS
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.5	-90.0	0.0	1	1	1	-90.0	14;	%DE1 12 PHS (pump mode)
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	1294.0	194.1	3.5	1	1	1	1294.0	13;	%DE1 14 PHS
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	-194.1	-1294.0	0.0	1	1	1	-1294.0	14;	%DE1 14 PHS (pump mode)
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	447.42	67.113	3.5	1	1	1	447.42	13;	%DE1 15 PHS
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	-67.113	-447.42	0.0	1	1	1	-447.42	14;	%DE1 15 PHS (pump mode)
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	167.1	25.064999999999998	3.5	1	1	1	167.1	13;	%DE1 16 PHS
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	-25.064999999999998	-167.1	0.0	1	1	1	-167.1	14;	%DE1 16 PHS (pump mode)
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	399.8	59.97	3.5	1	1	1	399.8	13;	%DE1 17 PHS
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	-59.97	-399.8	0.0	1	1	1	-399.8	14;	%DE1 17 PHS (pump mode)
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	1776.8	266.52	3.5	1	1	1	1776.8	13;	%DE1 18 PHS
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	-266.52	-1776.8	0.0	1	1	1	-1776.8	14;	%DE1 18 PHS (pump mode)
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	124.0	18.599999999999998	3.5	1	1	1	124.0	12;	%DE1 19 hydro
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	120.0	18.0	3.5	1	1	1	120.0	13;	%DE1 2 PHS
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	-18.0	-120.0	0.0	1	1	1	-120.0	14;	%DE1 2 PHS (pump mode)
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.0	33.0	3.5	1	1	1	220.0	13;	%DE1 20 PHS
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	-33.0	-220.0	0.0	1	1	1	-220.0	14;	%DE1 20 PHS (pump mode)
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	39.8	5.97	3.5	1	1	1	39.8	13;	%DE1 21 PHS
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	-5.97	-39.8	0.0	1	1	1	-39.8	14;	%DE1 21 PHS (pump mode)
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.5	6.825	3.5	1	1	1	45.5	12;	%DE1 23 hydro
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	164.0	24.599999999999998	3.5	1	1	1	164.0	13;	%DE1 26 PHS
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	-24.599999999999998	-164.0	0.0	1	1	1	-164.0	14;	%DE1 26 PHS (pump mode)
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.0	6.6	3.5	1	1	1	44.0	13;	%DE1 3 PHS
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	-6.6	-44.0	0.0	1	1	1	-44.0	14;	%DE1 3 PHS (pump mode)
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	1060.0	159.0	3.5	1	1	1	1060.0	13;	%DE1 30 PHS
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	-159.0	-1060.0	0.0	1	1	1	-1060.0	14;	%DE1 30 PHS (pump mode)
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	480.0	72.0	3.5	1	1	1	480.0	13;	%DE1 31 PHS
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	-72.0	-480.0	0.0	1	1	1	-480.0	14;	%DE1 31 PHS (pump mode)
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	960.0	144.0	3.5	1	1	1	960.0	13;	%DE1 4 PHS
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	-144.0	-960.0	0.0	1	1	1	-960.0	14;	%DE1 4 PHS (pump mode)
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	92.0	13.799999999999999	3.5	1	1	1	92.0	13;	%DE1 7 PHS
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.799999999999999	-92.0	0.0	1	1	1	-92.0	14;	%DE1 7 PHS (pump mode)
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	79.7	11.955	3.5	1	1	1	79.7	13;	%DE1 9 PHS
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	-11.955	-79.7	0.0	1	1	1	-79.7	14;	%DE1 9 PHS (pump mode)
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	8870.75	1330.6125	3.5	1	1	1	8870.75	13;	%ES1 0 PHS
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1330.6125	-8870.75	0.0	1	1	1	-8870.75	14;	%ES1 0 PHS (pump mode)
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	14846.837	2227.02555	3.5	1	1	1	14846.837	12;	%ES1 0 hydro
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	1290.0	193.5	3.5	1	1	1	1290.0	12;	%FI2 0 hydro
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	921.0	138.15	3.5	1	1	1	921.0	13;	%FR1 0 PHS
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	-138.15	-921.0	0.0	1	1	1	-921.0	14;	%FR1 0 PHS (pump mode)
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	3412.6808917197445	511.9021337579617	3.5	1	1	1	3412.6808917197445	12;	%FR1 0 hydro
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	3247.3	487.095	3.5	1	1	1	3247.3	13;	%FR1 2 PHS
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	-487.095	-3247.3	0.0	1	1	1	-3247.3	14;	%FR1 2 PHS (pump mode)
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	4644.324840764331	696.6487261146497	3.5	1	1	1	4644.324840764331	12;	%FR1 2 hydro
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	808.0	121.19999999999999	3.5	1	1	1	808.0	13;	%FR1 4 PHS
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	-121.19999999999999	-808.0	0.0	1	1	1	-808.0	14;	%FR1 4 PHS (pump mode)
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%GB0 1 PHS
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%GB0 1 PHS (pump mode)
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	228.3	34.245	3.5	1	1	1	228.3	12;	%GB0 1 hydro
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	699.0	104.85	3.5	1	1	1	699.0	13;	%GR1 0 PHS
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	-104.85	-699.0	0.0	1	1	1	-699.0	14;	%GR1 0 PHS (pump mode)
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	2566.0	384.9	3.5	1	1	1	2566.0	12;	%GR1 0 hydro
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	245.7	36.855	3.5	1	1	1	245.7	13;	%HR1 0 PHS
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.855	-245.7	0.0	1	1	1	-245.7	14;	%HR1 0 PHS (pump mode)
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	1864.404458598726	279.6606687898089	3.5	1	1	1	1864.404458598726	12;	%HR1 0 hydro
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.0	4.2	3.5	1	1	1	28.0	12;	%HU1 0 hydro
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	392.0	58.8	3.5	1	1	1	392.0	13;	%IE5 0 PHS
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	-58.8	-392.0	0.0	1	1	1	-392.0	14;	%IE5 0 PHS (pump mode)
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0	0.15	3.5	1	1	1	1.0	12;	%IE5 0 hydro
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	7331.9	1099.7849999999999	3.5	1	1	1	7331.9	13;	%IT1 0 PHS
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1099.7849999999999	-7331.9	0.0	1	1	1	-7331.9	14;	%IT1 0 PHS (pump mode)
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	4045.9031847133756	606.8854777070063	3.5	1	1	1	4045.9031847133756	12;	%IT1 0 hydro
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	240.0	36.0	3.5	1	1	1	240.0	13;	%IT3 0 PHS
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.0	-240.0	0.0	1	1	1	-240.0	14;	%IT3 0 PHS (pump mode)
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	119.9585987261146	17.99378980891719	3.5	1	1	1	119.9585987261146	12;	%IT3 0 hydro
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	900.0	135.0	3.5	1	1	1	900.0	13;	%LT6 0 PHS
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	-135.0	-900.0	0.0	1	1	1	-900.0	14;	%LT6 0 PHS (pump mode)
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	2582.0	387.3	3.5	1	1	1	2582.0	13;	%LU1 0 PHS
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	-387.3	-2582.0	0.0	1	1	1	-2582.0	14;	%LU1 0 PHS (pump mode)
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	307.0	46.05	3.5	1	1	1	307.0	13;	%ME1 0 PHS
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	-46.05	-307.0	0.0	1	1	1	-307.0	14;	%ME1 0 PHS (pump mode)
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	344.961	51.74415	3.5	1	1	1	344.961	12;	%ME1 0 hydro
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	282.3	42.345	3.5	1	1	1	282.3	13;	%NO2 0 PHS
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	-42.345	-282.3	0.0	1	1	1	-282.3	14;	%NO2 0 PHS (pump mode)
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	29130.0962	4369.51443	3.5	1	1	1	29130.0962	12;	%NO2 0 hydro
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	198.0	29.7	3.5	1	1	1	198.0	13;	%PL1 0 PHS
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	-29.7	-198.0	0.0	1	1	1	-198.0	14;	%PL1 0 PHS (pump mode)
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.09554140127388	11.714331210191082	3.5	1	1	1	78.09554140127388	12;	%PL1 0 hydro
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	716.0	107.39999999999999	3.5	1	1	1	716.0	13;	%PL1 1 PHS
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	-107.39999999999999	-716.0	0.0	1	1	1	-716.0	14;	%PL1 1 PHS (pump mode)
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	33.89808917197452	5.084713375796178	3.5	1	1	1	33.89808917197452	12;	%PL1 1 hydro
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	252.0	37.8	3.5	1	1	1	252.0	13;	%PL1 2 PHS
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	-37.8	-252.0	0.0	1	1	1	-252.0	14;	%PL1 2 PHS (pump mode)
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	632.0	94.8	3.5	1	1	1	632.0	13;	%PL1 3 PHS
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	-94.8	-632.0	0.0	1	1	1	-632.0	14;	%PL1 3 PHS (pump mode)
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.0	3.15	3.5	1	1	1	21.0	12;	%PL1 3 hydro
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	3703.0	555.4499999999999	3.5	1	1	1	3703.0	13;	%PT1 0 PHS
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	-555.4499999999999	-3703.0	0.0	1	1	1	-3703.0	14;	%PT1 0 PHS (pump mode)
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	881.4	132.20999999999998	3.5	1	1	1	881.4	12;	%PT1 0 hydro
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	4449.9400000000005	667.4910000000001	3.5	1	1	1	4449.9400000000005	12;	%RO1 0 hydro
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	614.0	92.1	3.5	1	1	1	614.0	13;	%RS1 0 PHS
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	-92.1	-614.0	0.0	1	1	1	-614.0	14;	%RS1 0 PHS (pump mode)
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	790.1	118.515	3.5	1	1	1	790.1	12;	%RS1 0 hydro
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	92.0	13.799999999999999	3.5	1	1	1	92.0	13;	%SE2 0 PHS
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.799999999999999	-92.0	0.0	1	1	1	-92.0	14;	%SE2 0 PHS (pump mode)
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	10784.18662493251	1617.6279937398765	3.5	1	1	1	10784.18662493251	12;	%SE2 0 hydro
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	180.0	27.0	3.5	1	1	1	180.0	13;	%SI1 0 PHS
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	-27.0	-180.0	0.0	1	1	1	-180.0	14;	%SI1 0 PHS (pump mode)
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	118.0	17.7	3.5	1	1	1	118.0	12;	%SI1 0 hydro
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	822.453	123.36795	3.5	1	1	1	822.453	13;	%SK1 0 PHS
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	-123.36795	-822.453	0.0	1	1	1	-822.453	14;	%SK1 0 PHS (pump mode)
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	241.9	36.285	3.5	1	1	1	241.9	12;	%SK1 0 hydro
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0	investment
mpc.gencost = [
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%AL1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%AL1 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11126.651167779757;	%AL1 0 offwind
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%AL1 0 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%AL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%AL1 0 ror
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.693817308477;	%AL1 0 solar
	2	235104.25533005115	94041.70213202045	3	0.0	1199.5115067859751	0.0	0.0	78498.69317484596;	%AT1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%AT1 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%AT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%AT1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%AT1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%AT1 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%AT1 1 OCGT
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%AT1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%AT1 1 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.693817308477;	%AT1 1 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%AT1 2 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%AT1 2 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999986	0.0	0.0	12921.138822776287;	%AT1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%AT1 2 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%AT1 2 solar
	2	233777.79470554978	93511.11788221991	3	0.0	1192.7438505385192	0.0	0.0	78498.69317484596;	%AT1 3 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%AT1 3 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%AT1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%AT1 3 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%AT1 3 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%BA1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%BA1 0 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%BA1 0 lignite
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%BA1 0 onwind
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%BA1 0 solar
	2	283940.3270149042	113576.13080596167	3	0.0	1448.6751378311437	0.0	0.0	78498.69317484595;	%BE1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%BE1 0 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%BE1 0 biomass
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	11539.308217891792;	%BE1 0 offwind
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%BE1 0 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%BE1 0 solar
	2	236084.0275862069	94433.61103448278	3	0.0	1204.5103448275863	0.0	0.0	78498.69317484595;	%BE1 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%BE1 1 OCGT
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%BE1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%BE1 1 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%BE1 1 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484595;	%BG1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%BG1 0 OCGT
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%BG1 0 coal
	2	104754.16666666663	41901.66666666666	3	0.0	380.9242424242423	0.0	0.0	340587.91320713836;	%BG1 0 lignite
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%BG1 0 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11722.080628180274;	%BG1 0 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%BG1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%BG1 0 ror
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.6938173084773;	%BG1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%CH1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%CH1 0 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%CH1 0 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%CH1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%CH1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%CH1 0 solar
	2	236084.0275862069	94433.61103448278	3	0.0	1204.5103448275863	0.0	0.0	78498.69317484595;	%CH1 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%CH1 1 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%CH1 1 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%CH1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%CH1 1 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%CH1 1 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%CH1 2 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%CH1 2 OCGT
	2	2358.836170212767	943.5344680851067	3	0.0	461.7021276595746	0.0	0.0	9840.83907081893;	%CH1 2 biomass
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%CH1 2 nuclear
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%CH1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%CH1 2 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%CH1 2 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%CH1 3 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%CH1 3 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%CH1 3 biomass
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%CH1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%CH1 3 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084773;	%CH1 3 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%CZ1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%CZ1 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%CZ1 0 onwind
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%CZ1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%CZ1 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%CZ1 1 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%CZ1 1 lignite
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%CZ1 1 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%CZ1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%CZ1 1 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%CZ1 1 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484595;	%CZ1 2 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%CZ1 2 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%CZ1 2 lignite
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%CZ1 2 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%CZ1 2 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%CZ1 2 solar
	2	260887.36021347658	104354.94408539064	3	0.0	1331.0579602728396	0.0	0.0	78498.69317484596;	%DE1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 0 OCGT
	2	2358.8361702127663	943.5344680851066	3	0.0	461.70212765957456	0.0	0.0	9840.83907081893;	%DE1 0 biomass
	2	97735.21066406442	39094.08426562577	3	0.0	355.40076605114336	0.0	0.0	340587.9132071384;	%DE1 0 lignite
	2	0.0	0.0	3	0.0	4264.9473684210525	0.0	0.0	6700.884872187999;	%DE1 0 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 0 solar
	2	272075.2406907557	108830.09627630227	3	0.0	1388.1389831161005	0.0	0.0	78498.69317484596;	%DE1 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 1 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 1 biomass
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%DE1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689394;	%DE1 1 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 1 solar
	2	273131.50906701933	109252.60362680772	3	0.0	1393.5281074847924	0.0	0.0	78498.69317484596;	%DE1 10 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 10 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 10 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	13385.501224563794;	%DE1 10 offwind
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%DE1 10 onwind
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%DE1 10 solar
	2	241138.66612204822	96455.46644881928	3	0.0	1230.2993169492254	0.0	0.0	78498.69317484596;	%DE1 11 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 11 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 11 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 11 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 11 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 11 solar
	2	374928.7607860929	149971.50431443716	3	0.0	1912.9018407453716	0.0	0.0	78498.69317484596;	%DE1 12 CCGT
	2	294345.9352864014	117738.37411456059	3	0.0	1501.7649759510277	0.0	0.0	35746.888799202134;	%DE1 12 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 12 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%DE1 12 coal
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%DE1 12 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 12 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 12 solar
	2	267102.05099152954	106840.82039661183	3	0.0	1362.765566283314	0.0	0.0	78498.69317484596;	%DE1 13 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%DE1 13 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 13 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%DE1 13 coal
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	11176.17474586691;	%DE1 13 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 13 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 13 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 13 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%DE1 14 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 14 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 14 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 14 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 14 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.693817308477;	%DE1 14 solar
	2	244006.36116248116	97602.54446499246	3	0.0	1244.9304140942913	0.0	0.0	78498.69317484596;	%DE1 15 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%DE1 15 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 15 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%DE1 15 coal
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 15 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 15 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 15 solar
	2	331542.0525608902	132616.8210243561	3	0.0	1691.5410844943376	0.0	0.0	78498.69317484596;	%DE1 16 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 16 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.83907081893;	%DE1 16 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 16 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689394;	%DE1 16 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%DE1 16 solar
	2	268561.1661506522	107424.46646026087	3	0.0	1370.2100313808785	0.0	0.0	78498.69317484596;	%DE1 17 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 17 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 17 biomass
	2	94353.4185803758	37741.36743215032	3	0.0	343.1033402922757	0.0	0.0	340587.9132071384;	%DE1 17 lignite
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%DE1 17 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 17 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 17 solar
	2	287231.24150150263	114892.49660060105	3	0.0	1465.4655178648093	0.0	0.0	78498.69317484596;	%DE1 18 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 18 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.83907081893;	%DE1 18 biomass
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.138822776289;	%DE1 18 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 18 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 18 solar
	2	352324.6949879939	140929.87799519757	3	0.0	1797.5749744285404	0.0	0.0	78498.69317484596;	%DE1 19 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 19 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 19 biomass
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%DE1 19 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689394;	%DE1 19 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084773;	%DE1 19 solar
	2	235902.6625322998	94361.0650129199	3	0.0	1203.5850129198968	0.0	0.0	78498.69317484596;	%DE1 2 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 2 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 2 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%DE1 2 coal
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11301.541952238142;	%DE1 2 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.13882277629;	%DE1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 2 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 2 solar
	2	254303.4869020414	101721.39476081656	3	0.0	1297.4667699083745	0.0	0.0	78498.69317484596;	%DE1 20 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%DE1 20 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 20 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.91320713836;	%DE1 20 coal
	2	0.0	0.0	3	0.0	0.46499999999999986	0.0	0.0	12921.138822776287;	%DE1 20 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 20 ror
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.693817308477;	%DE1 20 solar
	2	272099.81367109023	108839.9254684361	3	0.0	1388.264355464746	0.0	0.0	78498.69317484596;	%DE1 21 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%DE1 21 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.83907081893;	%DE1 21 biomass
	2	92878.87986977218	37151.55194790887	3	0.0	337.7413813446261	0.0	0.0	340587.91320713836;	%DE1 21 lignite
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 21 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689394;	%DE1 21 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 21 solar
	2	254693.67557747997	101877.47023099198	3	0.0	1299.4575284565303	0.0	0.0	78498.69317484596;	%DE1 22 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%DE1 22 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 22 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 22 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 22 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 22 solar
	2	330533.1860139861	132213.27440559445	3	0.0	1686.3938061938065	0.0	0.0	78498.69317484596;	%DE1 23 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 23 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 23 biomass
	2	0.0	0.0	3	0.0	4541.280438375543	0.0	0.0	6700.8848721879995;	%DE1 23 oil
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%DE1 23 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 23 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 23 solar
	2	296979.96021112043	118791.9840844482	3	0.0	1515.2038786281657	0.0	0.0	78498.69317484595;	%DE1 24 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 24 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 24 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11762.163651119603;	%DE1 24 offwind
	2	0.0	0.0	3	0.0	4238.568737069293	0.0	0.0	6700.884872187999;	%DE1 24 oil
	2	0.0	0.0	3	0.0	0.46499999999999986	0.0	0.0	12921.138822776289;	%DE1 24 onwind
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084773;	%DE1 24 solar
	2	255081.0780002342	102032.43120009369	3	0.0	1301.4340714297662	0.0	0.0	78498.69317484596;	%DE1 25 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 25 OCGT
	2	2358.8361702127663	943.5344680851066	3	0.0	461.70212765957456	0.0	0.0	9840.83907081893;	%DE1 25 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 25 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689394;	%DE1 25 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 25 solar
	2	342918.90091132576	137167.56036453033	3	0.0	1749.5862291394171	0.0	0.0	78498.69317484596;	%DE1 26 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 26 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 26 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%DE1 26 coal
	2	0.0	0.0	3	0.0	4089.2989171493327	0.0	0.0	6700.884872187999;	%DE1 26 oil
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%DE1 26 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 26 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 26 solar
	2	277068.14647707954	110827.25859083181	3	0.0	1413.6129922299976	0.0	0.0	78498.69317484595;	%DE1 27 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 27 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 27 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12362.918814880331;	%DE1 27 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 27 onwind
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.693817308477;	%DE1 27 solar
	2	245046.32468409263	98018.52987363705	3	0.0	1250.2363504290438	0.0	0.0	78498.69317484596;	%DE1 28 CCGT
	2	304526.7480708126	121810.69922832504	3	0.0	1553.7078983204722	0.0	0.0	35746.888799202134;	%DE1 28 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 28 biomass
	2	0.0	0.0	3	0.0	4263.601690600324	0.0	0.0	6700.884872187999;	%DE1 28 oil
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%DE1 28 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 28 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 28 solar
	2	270486.4483309811	108194.57933239243	3	0.0	1380.0328996478625	0.0	0.0	78498.69317484595;	%DE1 29 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 29 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 29 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 29 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 29 ror
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.693817308477;	%DE1 29 solar
	2	263451.5580196961	105380.62320787844	3	0.0	1344.1406021413063	0.0	0.0	78498.69317484596;	%DE1 3 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 3 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 3 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%DE1 3 coal
	2	0.0	0.0	3	0.0	4270.321475625824	0.0	0.0	6700.884872187999;	%DE1 3 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 3 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%DE1 3 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%DE1 30 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 30 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 30 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 30 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 30 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 30 solar
	2	286713.7016610905	114685.48066443621	3	0.0	1462.8250084749516	0.0	0.0	78498.69317484596;	%DE1 31 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%DE1 31 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 31 biomass
	2	96011.21520342614	38404.48608137045	3	0.0	349.1316916488223	0.0	0.0	340587.9132071384;	%DE1 31 lignite
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 31 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689394;	%DE1 31 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 31 solar
	2	297558.27978253626	119023.3119130145	3	0.0	1518.1544886864094	0.0	0.0	78498.69317484596;	%DE1 32 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%DE1 32 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 32 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%DE1 32 coal
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	11238.673956489965;	%DE1 32 offwind
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%DE1 32 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 32 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 32 solar
	2	275989.64041027136	110395.85616410853	3	0.0	1408.1104102564861	0.0	0.0	78498.69317484595;	%DE1 33 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 33 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 33 biomass
	2	195113.7339808711	78045.49359234843	3	0.0	873.23629194236	0.0	0.0	340587.91320713836;	%DE1 33 coal
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%DE1 33 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 33 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 33 solar
	2	235196.26040589542	94078.50416235818	3	0.0	1199.9809204382418	0.0	0.0	78498.69317484596;	%DE1 34 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 34 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 34 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 34 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 34 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 34 solar
	2	263721.511835623	105488.6047342492	3	0.0	1345.5179175286887	0.0	0.0	78498.69317484596;	%DE1 4 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 4 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 4 biomass
	2	92196.76282414203	36878.70512965681	3	0.0	335.26095572415284	0.0	0.0	340587.9132071385;	%DE1 4 lignite
	2	0.0	0.0	3	0.0	4270.321475625824	0.0	0.0	6700.884872187999;	%DE1 4 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 4 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 4 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%DE1 4 solar
	2	298458.8364567173	119383.53458268692	3	0.0	1522.7491655954962	0.0	0.0	78498.69317484596;	%DE1 5 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 5 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 5 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 5 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 5 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 5 solar
	2	309886.6923171067	123954.67692684269	3	0.0	1581.0545526382996	0.0	0.0	78498.69317484596;	%DE1 6 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 6 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 6 biomass
	2	195308.07291666663	78123.22916666664	3	0.0	874.1060606060604	0.0	0.0	340587.91320713836;	%DE1 6 coal
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 6 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 6 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 6 solar
	2	274740.61398667534	109896.24559467014	3	0.0	1401.737826462629	0.0	0.0	78498.69317484595;	%DE1 7 CCGT
	2	293552.4469385645	117420.9787754258	3	0.0	1497.716566013084	0.0	0.0	35746.888799202134;	%DE1 7 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 7 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%DE1 7 coal
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 7 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 7 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.693817308477;	%DE1 7 solar
	2	289325.9914622288	115730.39658489154	3	0.0	1476.1530176644328	0.0	0.0	78498.69317484595;	%DE1 8 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 8 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 8 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071385;	%DE1 8 coal
	2	0.0	0.0	3	0.0	4318.231404958678	0.0	0.0	6700.884872187999;	%DE1 8 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 8 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 8 ror
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.693817308477;	%DE1 8 solar
	2	279431.87562632555	111772.75025053023	3	0.0	1425.6728348281915	0.0	0.0	78498.69317484596;	%DE1 9 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 9 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 9 biomass
	2	93024.96329002667	37209.98531601067	3	0.0	338.2725937819152	0.0	0.0	340587.9132071385;	%DE1 9 lignite
	2	0.0	0.0	3	0.0	4363.556388549989	0.0	0.0	6700.884872187999;	%DE1 9 oil
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%DE1 9 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 9 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%DE1 9 solar
	2	266393.2390740256	106557.29562961025	3	0.0	1359.1491789491101	0.0	0.0	78498.69317484596;	%DK1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DK1 0 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DK1 0 biomass
	2	195308.07291666663	78123.22916666664	3	0.0	874.1060606060604	0.0	0.0	340587.9132071384;	%DK1 0 coal
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12325.601929519124;	%DK1 0 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DK1 0 onwind
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%DK1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%DK2 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DK2 0 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DK2 0 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12034.417744682478;	%DK2 0 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%DK2 0 onwind
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%DK2 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%EE6 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%EE6 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12216.925430681846;	%EE6 0 offwind
	2	0.0	0.0	3	0.0	0.46499999999999986	0.0	0.0	12921.138822776289;	%EE6 0 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%EE6 0 solar
	2	273225.5638201681	109290.22552806724	3	0.0	1394.007978674327	0.0	0.0	78498.69317484596;	%ES1 0 CCGT
	2	325214.1951219513	130085.67804878054	3	0.0	1659.256097560976	0.0	0.0	35746.888799202134;	%ES1 0 OCGT
	2	195308.07291666672	78123.22916666667	3	0.0	874.1060606060606	0.0	0.0	340587.9132071385;	%ES1 0 coal
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%ES1 0 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12032.537698876988;	%ES1 0 offwind
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%ES1 0 oil
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%ES1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%ES1 0 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084773;	%ES1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%ES4 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%ES4 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11855.155837004615;	%ES4 0 offwind
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%ES4 0 oil
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%ES4 0 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.693817308477;	%ES4 0 solar
	2	214442.40147241886	85776.96058896754	3	0.0	1094.0938850633615	0.0	0.0	78498.69317484596;	%FI2 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%FI2 0 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%FI2 0 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%FI2 0 coal
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%FI2 0 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12135.856816505437;	%FI2 0 offwind
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%FI2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%FI2 0 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%FI2 0 solar
	2	237931.08747731405	95172.43499092563	3	0.0	1213.9341197822146	0.0	0.0	78498.69317484596;	%FR1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%FR1 0 OCGT
	2	2358.8361702127663	943.5344680851066	3	0.0	461.70212765957456	0.0	0.0	9840.839070818929;	%FR1 0 biomass
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%FR1 0 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11785.047192179882;	%FR1 0 offwind
	2	0.0	0.0	3	0.0	0.4650000000000001	0.0	0.0	12921.13882277629;	%FR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%FR1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%FR1 0 solar
	2	233398.72011895172	93359.4880475807	3	0.0	1190.809796525264	0.0	0.0	78498.69317484596;	%FR1 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%FR1 1 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%FR1 1 biomass
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%FR1 1 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11761.47899146944;	%FR1 1 offwind
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%FR1 1 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%FR1 1 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%FR1 1 solar
	2	238999.8444652143	95599.93778608572	3	0.0	1219.3869615572157	0.0	0.0	78498.69317484596;	%FR1 2 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%FR1 2 OCGT
	2	2358.8361702127663	943.5344680851066	3	0.0	461.70212765957456	0.0	0.0	9840.839070818929;	%FR1 2 biomass
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%FR1 2 nuclear
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	11026.929202201562;	%FR1 2 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%FR1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%FR1 2 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%FR1 2 solar
	2	345126.52758620697	138050.61103448278	3	0.0	1760.849630541872	0.0	0.0	78498.69317484596;	%FR1 3 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%FR1 3 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%FR1 3 biomass
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%FR1 3 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11794.828822628175;	%FR1 3 offwind
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%FR1 3 onwind
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%FR1 3 solar
	2	237900.30314579554	95160.12125831822	3	0.0	1213.7770568663038	0.0	0.0	78498.69317484595;	%FR1 4 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%FR1 4 OCGT
	2	2358.836170212767	943.5344680851067	3	0.0	461.7021276595746	0.0	0.0	9840.83907081893;	%FR1 4 biomass
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%FR1 4 nuclear
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%FR1 4 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%FR1 4 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%FR1 4 solar
	2	236958.04075299157	94783.21630119662	3	0.0	1208.9695956785283	0.0	0.0	78498.69317484596;	%GB0 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%GB0 0 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%GB0 0 biomass
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%GB0 0 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12269.444578101042;	%GB0 0 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%GB0 0 onwind
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.693817308477;	%GB0 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%GB0 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%GB0 1 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%GB0 1 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%GB0 1 coal
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.972584215;	%GB0 1 nuclear
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12088.294171588223;	%GB0 1 offwind
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%GB0 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%GB0 1 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%GB0 1 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%GB5 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%GB5 0 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%GB5 0 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12818.128379167472;	%GB5 0 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%GB5 0 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%GB5 0 solar
	2	247744.6457664941	99097.85830659764	3	0.0	1264.0032947270106	0.0	0.0	78498.69317484596;	%GR1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%GR1 0 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%GR1 0 lignite
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12590.076694827969;	%GR1 0 offwind
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%GR1 0 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%GR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689394;	%GR1 0 ror
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.6938173084773;	%GR1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%HR1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%HR1 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11848.497869242856;	%HR1 0 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%HR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%HR1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%HR1 0 solar
	2	235201.01472789023	94080.40589115609	3	0.0	1200.0051771831133	0.0	0.0	78498.69317484596;	%HU1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%HU1 0 OCGT
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%HU1 0 coal
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%HU1 0 nuclear
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%HU1 0 oil
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%HU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%HU1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%HU1 0 solar
	2	281687.57767568156	112675.03107027263	3	0.0	1437.1815187534771	0.0	0.0	78498.69317484595;	%IE5 0 CCGT
	2	325214.1951219513	130085.67804878054	3	0.0	1659.256097560976	0.0	0.0	35746.888799202134;	%IE5 0 OCGT
	2	104754.16666666667	41901.66666666667	3	0.0	380.92424242424244	0.0	0.0	340587.9132071385;	%IE5 0 lignite
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12334.190074371574;	%IE5 0 offwind
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%IE5 0 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.13882277629;	%IE5 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%IE5 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%IE5 0 solar
	2	283681.4201046601	113472.56804186405	3	0.0	1447.3541842074496	0.0	0.0	78498.69317484596;	%IT1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%IT1 0 OCGT
	2	2358.8361702127663	943.5344680851066	3	0.0	461.70212765957456	0.0	0.0	9840.839070818929;	%IT1 0 biomass
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	69836.52306842859;	%IT1 0 geothermal
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11796.03066987808;	%IT1 0 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%IT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%IT1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%IT1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%IT3 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%IT3 0 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%IT3 0 biomass
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	11134.819999134303;	%IT3 0 offwind
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%IT3 0 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%IT3 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%IT3 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%IT3 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%LT6 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%LT6 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11785.77126754945;	%LT6 0 offwind
	2	0.0	0.0	3	0.0	0.46499999999999986	0.0	0.0	12921.138822776289;	%LT6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%LT6 0 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%LT6 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%LU1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%LU1 0 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%LU1 0 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%LU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%LU1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%LU1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%LV6 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%LV6 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11957.290458844971;	%LV6 0 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%LV6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%LV6 0 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084773;	%LV6 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%ME1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%ME1 0 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%ME1 0 lignite
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	11364.815910815512;	%ME1 0 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%ME1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%ME1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%ME1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%MK1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%MK1 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%MK1 0 onwind
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.693817308477;	%MK1 0 solar
	2	233691.87197683437	93476.74879073375	3	0.0	1192.305469269563	0.0	0.0	78498.69317484596;	%NL1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%NL1 0 OCGT
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%NL1 0 coal
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11469.596119557484;	%NL1 0 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%NL1 0 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%NL1 0 solar
	2	310076.703327444	124030.68133097758	3	0.0	1582.0239965685914	0.0	0.0	78498.69317484596;	%NL1 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%NL1 1 OCGT
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.91320713836;	%NL1 1 coal
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%NL1 1 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12524.919099653207;	%NL1 1 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%NL1 1 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%NL1 1 solar
	2	236084.027586207	94433.6110344828	3	0.0	1204.5103448275868	0.0	0.0	78498.69317484596;	%NL1 2 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%NL1 2 OCGT
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%NL1 2 coal
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12437.979852528573;	%NL1 2 offwind
	2	0.0	0.0	3	0.0	0.46499999999999986	0.0	0.0	12921.138822776287;	%NL1 2 onwind
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%NL1 2 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%NO2 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%NO2 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12601.693704072683;	%NO2 0 offwind
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.138822776289;	%NO2 0 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%NO2 0 solar
	2	236084.027586207	94433.6110344828	3	0.0	1204.5103448275868	0.0	0.0	78498.69317484596;	%PL1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%PL1 0 OCGT
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%PL1 0 coal
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%PL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%PL1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%PL1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%PL1 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%PL1 1 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%PL1 1 lignite
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11859.992927826066;	%PL1 1 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%PL1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%PL1 1 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%PL1 1 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484595;	%PL1 2 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%PL1 2 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%PL1 2 lignite
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11934.890044898779;	%PL1 2 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%PL1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%PL1 2 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084773;	%PL1 2 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%PL1 3 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%PL1 3 OCGT
	2	195308.07291666672	78123.22916666667	3	0.0	874.1060606060606	0.0	0.0	340587.9132071385;	%PL1 3 coal
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%PL1 3 lignite
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%PL1 3 oil
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%PL1 3 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%PL1 3 solar
	2	236646.38178753408	94658.55271501363	3	0.0	1207.37949891599	0.0	0.0	78498.69317484596;	%PT1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%PT1 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11124.035064278249;	%PT1 0 offwind
	2	0.0	0.0	3	0.0	0.46499999999999986	0.0	0.0	12921.138822776289;	%PT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%PT1 0 ror
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.693817308477;	%PT1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484595;	%RO1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%RO1 0 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%RO1 0 lignite
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%RO1 0 nuclear
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	11885.822002855573;	%RO1 0 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%RO1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%RO1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%RO1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%RS1 0 CCGT
	2	325214.1951219513	130085.67804878054	3	0.0	1659.256097560976	0.0	0.0	35746.888799202134;	%RS1 0 OCGT
	2	104754.16666666663	41901.66666666666	3	0.0	380.9242424242423	0.0	0.0	340587.91320713836;	%RS1 0 lignite
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%RS1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%RS1 0 ror
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.6938173084773;	%RS1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%SE2 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%SE2 0 OCGT
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%SE2 0 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12467.76931637178;	%SE2 0 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%SE2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%SE2 0 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%SE2 0 solar
	2	476648.6827586208	190659.4731034483	3	0.0	2431.881034482759	0.0	0.0	78498.69317484596;	%SI1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%SI1 0 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%SI1 0 lignite
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%SI1 0 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11254.971580746324;	%SI1 0 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%SI1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%SI1 0 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%SI1 0 solar
	2	474288.185073956	189715.2740295824	3	0.0	2419.8376789487547	0.0	0.0	78498.69317484596;	%SK1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%SK1 0 OCGT
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%SK1 0 coal
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%SK1 0 lignite
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%SK1 0 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%SK1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689394;	%SK1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%SK1 0 solar
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%AL1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004655;	%AT1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%AT1 1 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%AT1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%AT1 1 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%AT1 2 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%AT1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004655;	%AT1 2 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%AT1 3 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%AT1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%AT1 3 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%BA1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%BA1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%BA1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%BE1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%BE1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%BE1 1 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%BE1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004655;	%BE1 1 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%BG1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%BG1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%BG1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CH1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%CH1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CH1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CH1 1 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%CH1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004655;	%CH1 1 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CH1 2 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CH1 3 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%CH1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CH1 3 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CZ1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%CZ1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CZ1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CZ1 1 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%CZ1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CZ1 1 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CZ1 2 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%CZ1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CZ1 2 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 1 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 12 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 12 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 14 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 14 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 15 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 15 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 16 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 16 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 17 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 17 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 18 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 18 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 19 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 2 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 20 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 20 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 21 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 21 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 23 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 26 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 26 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 3 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 30 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 30 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 31 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 31 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 4 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 4 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 7 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 7 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 9 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 9 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%ES1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%ES1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%ES1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%FI2 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%FR1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%FR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%FR1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%FR1 2 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%FR1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004655;	%FR1 2 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%FR1 4 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%FR1 4 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%GB0 1 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%GB0 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%GB0 1 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%GR1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%GR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%GR1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%HR1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%HR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%HR1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%HU1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%IE5 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%IE5 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%IE5 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%IT1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%IT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%IT1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%IT3 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%IT3 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%IT3 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%LT6 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%LT6 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%LU1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%LU1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%ME1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%ME1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%ME1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%NO2 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%NO2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%NO2 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PL1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%PL1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PL1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PL1 1 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%PL1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PL1 1 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PL1 2 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%PL1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PL1 3 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%PL1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PL1 3 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PT1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%PT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PT1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004655;	%RO1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%RS1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%RS1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%RS1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%SE2 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%SE2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004655;	%SE2 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%SI1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%SI1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%SI1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%SK1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%SK1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%SK1 0 hydro
];
%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	66	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - GR1 0
	1	75	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - ME1 0
	3	28	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%AT1 1 - DE1 19
	32	40	0.0	0.0	0.0	11171.72770881926	11171.72770881926	11171.72770881926	0	0	1	-60	60;	%DE1 22 - DE1 3
	32	44	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 22 - DE1 33
	32	50	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 22 - DE1 8
	34	43	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%DE1 24 - DE1 32
	34	48	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 24 - DE1 6
	34	83	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 24 - PL1 2
	35	50	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 25 - DE1 8
	36	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 26 - DE1 31
	36	50	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 26 - DE1 8
	37	52	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 27 - DK1 0
	3	33	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%AT1 1 - DE1 23
	38	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 28 - NL1 0
	39	49	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 29 - DE1 7
	42	47	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 31 - DE1 5
	42	50	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 31 - DE1 8
	43	51	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 32 - DE1 9
	44	62	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%DE1 33 - FR1 4
	45	49	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 34 - DE1 7
	46	51	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 4 - DE1 9
	48	51	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 6 - DE1 9
	53	88	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DK2 0 - SE2 0
	4	5	0.0	0.0	0.0	6345.541338609339	6345.541338609339	6345.541338609339	0	0	1	-60	60;	%AT1 2 - AT1 3
	54	74	0.0	0.0	0.0	3016.3664813811993	3016.3664813811993	3016.3664813811993	0	0	1	-60	60;	%EE6 0 - LV6 0
	55	58	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%ES1 0 - FR1 0
	55	85	0.0	0.0	0.0	15059.488951488362	15059.488951488362	15059.488951488362	0	0	1	-60	60;	%ES1 0 - PT1 0
	57	88	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%FI2 0 - SE2 0
	58	59	0.0	0.0	0.0	14344.49837812393	14344.49837812393	14344.49837812393	0	0	1	-60	60;	%FR1 0 - FR1 1
	58	60	0.0	0.0	0.0	10724.858600466488	10724.858600466488	10724.858600466488	0	0	1	-60	60;	%FR1 0 - FR1 2
	58	61	0.0	0.0	0.0	13137.951785571448	13137.951785571448	13137.951785571448	0	0	1	-60	60;	%FR1 0 - FR1 3
	59	61	0.0	0.0	0.0	9250.190542902346	9250.190542902346	9250.190542902346	0	0	1	-60	60;	%FR1 1 - FR1 3
	59	62	0.0	0.0	0.0	23103.132901838228	23103.132901838228	23103.132901838228	0	0	1	-60	60;	%FR1 1 - FR1 4
	60	62	0.0	0.0	0.0	13852.942358935881	13852.942358935881	13852.942358935881	0	0	1	-60	60;	%FR1 2 - FR1 4
	4	39	0.0	0.0	0.0	2457.780095940237	2457.780095940237	2457.780095940237	0	0	1	-60	60;	%AT1 2 - DE1 29
	60	70	0.0	0.0	0.0	5585.86385440963	5585.86385440963	5585.86385440963	0	0	1	-60	60;	%FR1 2 - IT1 0
	63	64	0.0	0.0	0.0	45022.06266654161	45022.06266654161	45022.06266654161	0	0	1	-60	60;	%GB0 0 - GB0 1
	65	69	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%GB5 0 - IE5 0
	66	76	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%GR1 0 - MK1 0
	67	68	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%HR1 0 - HU1 0
	67	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HR1 0 - RS1 0
	67	89	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%HR1 0 - SI1 0
	68	86	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - RO1 0
	68	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HU1 0 - RS1 0
	68	90	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - SK1 0
	4	70	0.0	0.0	0.0	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%AT1 2 - IT1 0
	70	89	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%IT1 0 - SI1 0
	72	74	0.0	0.0	0.0	4021.8219751749325	4021.8219751749325	4021.8219751749325	0	0	1	-60	60;	%LT6 0 - LV6 0
	75	87	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%ME1 0 - RS1 0
	76	87	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%MK1 0 - RS1 0
	77	78	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%NL1 0 - NL1 1
	77	79	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%NL1 0 - NL1 2
	80	88	0.0	0.0	0.0	7283.966466150157	7283.966466150157	7283.966466150157	0	0	1	-60	60;	%NO2 0 - SE2 0
	81	82	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%PL1 0 - PL1 1
	81	84	0.0	0.0	0.0	11931.405193018969	11931.405193018969	11931.405193018969	0	0	1	-60	60;	%PL1 0 - PL1 3
	81	90	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%PL1 0 - SK1 0
	5	89	0.0	0.0	0.0	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%AT1 3 - SI1 0
	82	83	0.0	0.0	0.0	16266.03554404084	16266.03554404084	16266.03554404084	0	0	1	-60	60;	%PL1 1 - PL1 2
	82	84	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%PL1 1 - PL1 3
	83	84	0.0	0.0	0.0	8982.069077890685	8982.069077890685	8982.069077890685	0	0	1	-60	60;	%PL1 2 - PL1 3
	86	87	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%RO1 0 - RS1 0
	6	67	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%BA1 0 - HR1 0
	6	75	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%BA1 0 - ME1 0
	6	87	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%BA1 0 - RS1 0
	7	8	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BE1 0 - BE1 1
	1	76	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - MK1 0
	7	59	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BE1 0 - FR1 1
	7	78	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%BE1 0 - NL1 1
	8	62	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%BE1 1 - FR1 4
	8	73	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%BE1 1 - LU1 0
	8	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%BE1 1 - NL1 0
	9	66	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - GR1 0
	9	76	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - MK1 0
	9	86	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BG1 0 - RO1 0
	9	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - RS1 0
	10	11	0.0	0.0	0.0	1966.2240767521896	1966.2240767521896	1966.2240767521896	0	0	1	-60	60;	%CH1 0 - CH1 1
	1	87	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - RS1 0
	10	12	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%CH1 0 - CH1 2
	10	60	0.0	0.0	0.0	6345.541338609339	6345.541338609339	6345.541338609339	0	0	1	-60	60;	%CH1 0 - FR1 2
	10	70	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%CH1 0 - IT1 0
	11	12	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%CH1 1 - CH1 2
	11	13	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%CH1 1 - CH1 3
	11	70	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%CH1 1 - IT1 0
	12	13	0.0	0.0	0.0	13852.942358935883	13852.942358935883	13852.942358935883	0	0	1	-60	60;	%CH1 2 - CH1 3
	12	27	0.0	0.0	0.0	27169.64178784844	27169.64178784844	27169.64178784844	0	0	1	-60	60;	%CH1 2 - DE1 18
	12	62	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CH1 2 - FR1 4
	13	70	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CH1 3 - IT1 0
	2	5	0.0	0.0	0.0	8758.6345237143	8758.6345237143	8758.6345237143	0	0	1	-60	60;	%AT1 0 - AT1 3
	14	16	0.0	0.0	0.0	9473.625097078731	9473.625097078731	9473.625097078731	0	0	1	-60	60;	%CZ1 0 - CZ1 2
	14	84	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%CZ1 0 - PL1 3
	14	90	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%CZ1 0 - SK1 0
	15	16	0.0	0.0	0.0	12154.839747195354	12154.839747195354	12154.839747195354	0	0	1	-60	60;	%CZ1 1 - CZ1 2
	15	25	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CZ1 1 - DE1 16
	15	46	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CZ1 1 - DE1 4
	16	90	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%CZ1 2 - SK1 0
	17	23	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 0 - DE1 14
	17	24	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 0 - DE1 15
	17	35	0.0	0.0	0.0	12869.830320559786	12869.830320559786	12869.830320559786	0	0	1	-60	60;	%DE1 0 - DE1 25
	2	16	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 0 - CZ1 2
	17	38	0.0	0.0	0.0	11886.718282183692	11886.718282183692	11886.718282183692	0	0	1	-60	60;	%DE1 0 - DE1 28
	17	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 0 - NL1 0
	18	25	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 1 - DE1 16
	18	36	0.0	0.0	0.0	9473.625097078733	9473.625097078733	9473.625097078733	0	0	1	-60	60;	%DE1 1 - DE1 26
	18	41	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 1 - DE1 30
	18	45	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 1 - DE1 34
	19	22	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 10 - DE1 13
	19	24	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 10 - DE1 15
	19	38	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%DE1 10 - DE1 28
	19	47	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 10 - DE1 5
	2	68	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 0 - HU1 0
	19	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 10 - NL1 0
	19	79	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 10 - NL1 2
	20	26	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 11 - DE1 17
	20	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 11 - DE1 31
	21	27	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 12 - DE1 18
	21	32	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 12 - DE1 22
	21	33	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 12 - DE1 23
	21	36	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 12 - DE1 26
	21	40	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 12 - DE1 3
	22	29	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 13 - DE1 2
	2	89	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%AT1 0 - SI1 0
	22	37	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 13 - DE1 27
	22	47	0.0	0.0	0.0	11171.727708819259	11171.727708819259	11171.727708819259	0	0	1	-60	60;	%DE1 13 - DE1 5
	23	35	0.0	0.0	0.0	1474.6680575641421	1474.6680575641421	1474.6680575641421	0	0	1	-60	60;	%DE1 14 - DE1 25
	23	44	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 14 - DE1 33
	23	73	0.0	0.0	0.0	3440.892134316332	3440.892134316332	3440.892134316332	0	0	1	-60	60;	%DE1 14 - LU1 0
	24	35	0.0	0.0	0.0	8758.6345237143	8758.6345237143	8758.6345237143	0	0	1	-60	60;	%DE1 15 - DE1 25
	24	38	0.0	0.0	0.0	11171.72770881926	11171.72770881926	11171.72770881926	0	0	1	-60	60;	%DE1 15 - DE1 28
	24	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 15 - DE1 31
	24	47	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 15 - DE1 5
	25	26	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 16 - DE1 17
	3	4	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%AT1 1 - AT1 2
	25	39	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 16 - DE1 29
	26	41	0.0	0.0	0.0	18679.128729145803	18679.128729145803	18679.128729145803	0	0	1	-60	60;	%DE1 17 - DE1 30
	26	46	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 17 - DE1 4
	26	51	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 17 - DE1 9
	27	33	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 18 - DE1 23
	27	40	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 18 - DE1 3
	27	62	0.0	0.0	0.0	5585.86385440963	5585.86385440963	5585.86385440963	0	0	1	-60	60;	%DE1 18 - FR1 4
	28	33	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 19 - DE1 23
	28	49	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 19 - DE1 7
	29	30	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 2 - DE1 20
	3	13	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%AT1 1 - CH1 3
	29	37	0.0	0.0	0.0	24756.548602743478	24756.548602743478	24756.548602743478	0	0	1	-60	60;	%DE1 2 - DE1 27
	29	43	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 2 - DE1 32
	30	42	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 20 - DE1 31
	30	47	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 20 - DE1 5
	30	51	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 20 - DE1 9
	31	46	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 21 - DE1 4
	31	48	0.0	0.0	0.0	13584.82089392422	13584.82089392422	13584.82089392422	0	0	1	-60	60;	%DE1 21 - DE1 6
	31	83	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 21 - PL1 2
	32	35	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 22 - DE1 25
	32	36	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 22 - DE1 26
];
%% dcline data
%	fbus	tbus	status	Pf	Pt	Qf	Qt	Vf	Vt	Pmin	Pmax	QminF	QmaxF	QminT	QmaxT	loss0	loss1
mpc.dcline = [
	70	66	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IT1 0 - GR1 0
	56	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-400.0	400.0	-400.0	400.0	-400.0	400.0	0.0	0.01;	%ES4 0 - ES1 0
	70	71	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - IT3 0
	70	75	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - ME1 0
	58	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%FR1 0 - ES1 0
	17	8	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%DE1 0 - BE1 1
	63	78	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - NL1 1
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 1
	72	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%LT6 0 - SE2 0
	53	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DK1 0
	53	43	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DE1 32
	88	29	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%SE2 0 - DE1 2
	82	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%PL1 1 - SE2 0
	79	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 2 - DK1 0
	79	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 2 - NO2 0
	37	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%DE1 27 - NO2 0
	64	65	1	0.0	0.0	0.0	0.0	1.0	1.0	-2501.0	2501.0	-2501.0	2501.0	-2501.0	2501.0	0.0	0.01;	%GB0 1 - GB5 0
	64	65	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%GB0 1 - GB5 0
	64	69	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%GB0 1 - IE5 0
	88	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%SE2 0 - DK1 0
	88	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%SE2 0 - DK1 0
	57	54	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%FI2 0 - EE6 0
	57	54	1	0.0	0.0	0.0	0.0	1.0	1.0	-650.0	650.0	-650.0	650.0	-650.0	650.0	0.0	0.01;	%FI2 0 - EE6 0
	88	57	1	0.0	0.0	0.0	0.0	1.0	1.0	-800.0	800.0	-800.0	800.0	-800.0	800.0	0.0	0.01;	%SE2 0 - FI2 0
	88	57	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%SE2 0 - FI2 0
	55	58	1	0.0	0.0	0.0	0.0	1.0	1.0	-2200.0	2200.0	-2200.0	2200.0	-2200.0	2200.0	0.0	0.01;	%ES1 0 - FR1 0
	70	60	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - FR1 2
	61	63	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%FR1 3 - GB0 0
	63	7	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - BE1 0
	51	49	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%DE1 9 - DE1 7
	19	38	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%DE1 10 - DE1 28
	64	61	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 1 - FR1 3
	63	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DK1 0
	70	13	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - CH1 3
	80	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%NO2 0 - GB0 1
	37	21	1	0.0	0.0	0.0	0.0	1.0	1.0	-4000.0	4000.0	-4000.0	4000.0	-4000.0	4000.0	0.0	0.01;	%DE1 27 - DE1 12
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 1
	38	32	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DE1 28 - DE1 22
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - FR1 1
	63	22	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DE1 13
	69	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IE5 0 - GB0 1
	69	61	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%IE5 0 - FR1 3
	81	72	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%PL1 0 - LT6 0
	70	71	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%IT1 0 - IT3 0
	43	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%DE1 32 - SE2 0
	52	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-1140.0	1140.0	-1140.0	1140.0	-1140.0	1140.0	0.0	0.01;	%DK1 0 - NO2 0
	80	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-0.0	0.0	-0.0	0.0	-0.0	0.0	0.0	0.01;	%NO2 0 - GB0 1
];
