function mpc = mpc_003_010
%MPC_003_010	Extended MATPOWER case file generated from aggregated PyPSA generator and load data
%	Period: 3 	Weight: 31
%	Time step: 10

%%	MATPOWER Case Format : Version 2
mpc.version = '2';

%% system MVA base
mpc.baseMVA = 100;

%% Weight
mpc.weight = 31;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	2	468.30420304848894	0.0	0.0	0.0	1	1.0	0.0	230.0	1	1.1	0.9;	%AL1 0
	2	2	3426.7388950484005	0.0	0.0	0.0	2	1.0	0.0	230.0	1	1.1	0.9;	%AT1 0
	3	2	1012.6681325777096	0.0	0.0	0.0	3	1.0	0.0	230.0	1	1.1	0.9;	%AT1 1
	4	2	1924.1749949989592	0.0	0.0	0.0	4	1.0	0.0	230.0	1	1.1	0.9;	%AT1 2
	5	2	2825.069155422108	0.0	0.0	0.0	5	1.0	0.0	230.0	1	1.1	0.9;	%AT1 3
	6	2	1487.8948181991716	0.0	0.0	0.0	6	1.0	0.0	230.0	1	1.1	0.9;	%BA1 0
	7	2	7910.750975365605	0.0	0.0	0.0	7	1.0	0.0	230.0	1	1.1	0.9;	%BE1 0
	8	2	3581.665044096325	0.0	0.0	0.0	8	1.0	0.0	230.0	1	1.1	0.9;	%BE1 1
	9	2	4107.146809836297	0.0	0.0	0.0	9	1.0	0.0	230.0	1	1.1	0.9;	%BG1 0
	10	2	878.8108093651676	0.0	0.0	0.0	10	1.0	0.0	230.0	1	1.1	0.9;	%CH1 0
	11	2	873.2833477714394	0.0	0.0	0.0	11	1.0	0.0	230.0	1	1.1	0.9;	%CH1 1
	12	2	1565.1634282603216	0.0	0.0	0.0	12	1.0	0.0	230.0	1	1.1	0.9;	%CH1 2
	13	2	2030.6344721213352	0.0	0.0	0.0	13	1.0	0.0	230.0	1	1.1	0.9;	%CH1 3
	14	2	1519.0158505007048	0.0	0.0	0.0	14	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 0
	15	2	3942.5934863155408	0.0	0.0	0.0	15	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 1
	16	2	2576.2053176660074	0.0	0.0	0.0	16	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 2
	17	2	3660.254475273873	0.0	0.0	0.0	17	1.0	0.0	230.0	1	1.1	0.9;	%DE1 0
	18	2	2778.1178638795345	0.0	0.0	0.0	18	1.0	0.0	230.0	1	1.1	0.9;	%DE1 1
	19	2	1065.5462344183961	0.0	0.0	0.0	19	1.0	0.0	230.0	1	1.1	0.9;	%DE1 10
	20	2	708.9932038393066	0.0	0.0	0.0	20	1.0	0.0	230.0	1	1.1	0.9;	%DE1 11
	21	2	3649.935659372901	0.0	0.0	0.0	21	1.0	0.0	230.0	1	1.1	0.9;	%DE1 12
	22	2	2854.817332237722	0.0	0.0	0.0	22	1.0	0.0	230.0	1	1.1	0.9;	%DE1 13
	23	2	546.4268759128545	0.0	0.0	0.0	23	1.0	0.0	230.0	1	1.1	0.9;	%DE1 14
	24	2	3233.826671359687	0.0	0.0	0.0	24	1.0	0.0	230.0	1	1.1	0.9;	%DE1 15
	25	2	1412.5067530310694	0.0	0.0	0.0	25	1.0	0.0	230.0	1	1.1	0.9;	%DE1 16
	26	2	2156.776682447199	0.0	0.0	0.0	26	1.0	0.0	230.0	1	1.1	0.9;	%DE1 17
	27	2	1716.37536702467	0.0	0.0	0.0	27	1.0	0.0	230.0	1	1.1	0.9;	%DE1 18
	28	2	2584.7218282873205	0.0	0.0	0.0	28	1.0	0.0	230.0	1	1.1	0.9;	%DE1 19
	29	2	2633.878131429494	0.0	0.0	0.0	29	1.0	0.0	230.0	1	1.1	0.9;	%DE1 2
	30	2	3395.8129636985204	0.0	0.0	0.0	30	1.0	0.0	230.0	1	1.1	0.9;	%DE1 20
	31	2	1946.4907921447543	0.0	0.0	0.0	31	1.0	0.0	230.0	1	1.1	0.9;	%DE1 21
	32	2	2082.1173595110913	0.0	0.0	0.0	32	1.0	0.0	230.0	1	1.1	0.9;	%DE1 22
	33	2	3313.48269384921	0.0	0.0	0.0	33	1.0	0.0	230.0	1	1.1	0.9;	%DE1 23
	34	2	514.1858880152503	0.0	0.0	0.0	34	1.0	0.0	230.0	1	1.1	0.9;	%DE1 24
	35	2	1655.1251235167574	0.0	0.0	0.0	35	1.0	0.0	230.0	1	1.1	0.9;	%DE1 25
	36	2	2113.358275557787	0.0	0.0	0.0	36	1.0	0.0	230.0	1	1.1	0.9;	%DE1 26
	37	2	1418.100571676827	0.0	0.0	0.0	37	1.0	0.0	230.0	1	1.1	0.9;	%DE1 27
	38	2	3487.723374564844	0.0	0.0	0.0	38	1.0	0.0	230.0	1	1.1	0.9;	%DE1 28
	39	2	2165.7081880117425	0.0	0.0	0.0	39	1.0	0.0	230.0	1	1.1	0.9;	%DE1 29
	40	2	2039.6694173890721	0.0	0.0	0.0	40	1.0	0.0	230.0	1	1.1	0.9;	%DE1 3
	41	2	944.2576322309219	0.0	0.0	0.0	41	1.0	0.0	230.0	1	1.1	0.9;	%DE1 30
	42	2	840.6852249992547	0.0	0.0	0.0	42	1.0	0.0	230.0	1	1.1	0.9;	%DE1 31
	43	2	1067.6655551209024	0.0	0.0	0.0	43	1.0	0.0	230.0	1	1.1	0.9;	%DE1 32
	44	2	1933.0483619152371	0.0	0.0	0.0	44	1.0	0.0	230.0	1	1.1	0.9;	%DE1 33
	45	2	983.0534030052519	0.0	0.0	0.0	45	1.0	0.0	230.0	1	1.1	0.9;	%DE1 34
	46	2	1415.3092017909207	0.0	0.0	0.0	46	1.0	0.0	230.0	1	1.1	0.9;	%DE1 4
	47	2	2544.095175767957	0.0	0.0	0.0	47	1.0	0.0	230.0	1	1.1	0.9;	%DE1 5
	48	2	2795.188366399963	0.0	0.0	0.0	48	1.0	0.0	230.0	1	1.1	0.9;	%DE1 6
	49	2	1961.6463291959537	0.0	0.0	0.0	49	1.0	0.0	230.0	1	1.1	0.9;	%DE1 7
	50	2	4675.022368869013	0.0	0.0	0.0	50	1.0	0.0	230.0	1	1.1	0.9;	%DE1 8
	51	2	1763.204612451742	0.0	0.0	0.0	51	1.0	0.0	230.0	1	1.1	0.9;	%DE1 9
	52	2	2268.8530701523796	0.0	0.0	0.0	52	1.0	0.0	230.0	1	1.1	0.9;	%DK1 0
	53	2	1732.772031195466	0.0	0.0	0.0	53	1.0	0.0	230.0	1	1.1	0.9;	%DK2 0
	54	2	964.7946562537438	0.0	0.0	0.0	54	1.0	0.0	230.0	1	1.1	0.9;	%EE6 0
	55	2	32386.84502865635	0.0	0.0	0.0	55	1.0	0.0	230.0	1	1.1	0.9;	%ES1 0
	56	2	700.0269740576055	0.0	0.0	0.0	56	1.0	0.0	230.0	1	1.1	0.9;	%ES4 0
	57	2	9734.344751086137	0.0	0.0	0.0	57	1.0	0.0	230.0	1	1.1	0.9;	%FI2 0
	58	2	11488.179171258369	0.0	0.0	0.0	58	1.0	0.0	230.0	1	1.1	0.9;	%FR1 0
	59	2	16914.349740087706	0.0	0.0	0.0	59	1.0	0.0	230.0	1	1.1	0.9;	%FR1 1
	60	2	10012.654471823555	0.0	0.0	0.0	60	1.0	0.0	230.0	1	1.1	0.9;	%FR1 2
	61	2	8618.834100643091	0.0	0.0	0.0	61	1.0	0.0	230.0	1	1.1	0.9;	%FR1 3
	62	2	6882.0386331117215	0.0	0.0	0.0	62	1.0	0.0	230.0	1	1.1	0.9;	%FR1 4
	63	2	21988.812802385568	0.0	0.0	0.0	63	1.0	0.0	230.0	1	1.1	0.9;	%GB0 0
	64	2	19090.58355963114	0.0	0.0	0.0	64	1.0	0.0	230.0	1	1.1	0.9;	%GB0 1
	65	2	1011.615983907575	0.0	0.0	0.0	65	1.0	0.0	230.0	1	1.1	0.9;	%GB5 0
	66	2	5325.014093936396	0.0	0.0	0.0	66	1.0	0.0	230.0	1	1.1	0.9;	%GR1 0
	67	2	2148.4549863328093	0.0	0.0	0.0	67	1.0	0.0	230.0	1	1.1	0.9;	%HR1 0
	68	2	4940.333751293301	0.0	0.0	0.0	68	1.0	0.0	230.0	1	1.1	0.9;	%HU1 0
	69	2	3338.7748656226854	0.0	0.0	0.0	69	1.0	0.0	230.0	1	1.1	0.9;	%IE5 0
	70	2	42038.49237437708	0.0	0.0	0.0	70	1.0	0.0	230.0	1	1.1	0.9;	%IT1 0
	71	2	2192.4580496182525	0.0	0.0	0.0	71	1.0	0.0	230.0	1	1.1	0.9;	%IT3 0
	72	2	1381.303296984864	0.0	0.0	0.0	72	1.0	0.0	230.0	1	1.1	0.9;	%LT6 0
	73	2	856.0747730256264	0.0	0.0	0.0	73	1.0	0.0	230.0	1	1.1	0.9;	%LU1 0
	74	2	936.3652260226415	0.0	0.0	0.0	74	1.0	0.0	230.0	1	1.1	0.9;	%LV6 0
	75	2	384.5447935680474	0.0	0.0	0.0	75	1.0	0.0	230.0	1	1.1	0.9;	%ME1 0
	76	2	845.2319762338582	0.0	0.0	0.0	76	1.0	0.0	230.0	1	1.1	0.9;	%MK1 0
	77	2	5481.20999704056	0.0	0.0	0.0	77	1.0	0.0	230.0	1	1.1	0.9;	%NL1 0
	78	2	7506.376055501803	0.0	0.0	0.0	78	1.0	0.0	230.0	1	1.1	0.9;	%NL1 1
	79	2	2467.382787059237	0.0	0.0	0.0	79	1.0	0.0	230.0	1	1.1	0.9;	%NL1 2
	80	2	13365.864247393782	0.0	0.0	0.0	80	1.0	0.0	230.0	1	1.1	0.9;	%NO2 0
	81	2	5786.30934146837	0.0	0.0	0.0	81	1.0	0.0	230.0	1	1.1	0.9;	%PL1 0
	82	2	3408.3296619308235	0.0	0.0	0.0	82	1.0	0.0	230.0	1	1.1	0.9;	%PL1 1
	83	2	4682.857087930325	0.0	0.0	0.0	83	1.0	0.0	230.0	1	1.1	0.9;	%PL1 2
	84	2	5224.906550400231	0.0	0.0	0.0	84	1.0	0.0	230.0	1	1.1	0.9;	%PL1 3
	85	2	6481.517273340911	0.0	0.0	0.0	85	1.0	0.0	230.0	1	1.1	0.9;	%PT1 0
	86	2	5998.008887869278	0.0	0.0	0.0	86	1.0	0.0	230.0	1	1.1	0.9;	%RO1 0
	87	2	4372.074318275931	0.0	0.0	0.0	87	1.0	0.0	230.0	1	1.1	0.9;	%RS1 0
	88	2	15873.665399055039	0.0	0.0	0.0	88	1.0	0.0	230.0	1	1.1	0.9;	%SE2 0
	89	2	1601.1684990063025	0.0	0.0	0.0	89	1.0	0.0	230.0	1	1.1	0.9;	%SI1 0
	90	2	3412.730733725865	0.0	0.0	0.0	90	1.0	0.0	230.0	1	1.1	0.9;	%SK1 0
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	H	n0	nE	nE_max	P_b_nom	carrier
mpc.gen = [
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	5	224.0	0;	%AL1 0 CCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	5	224.0	1;	%AL1 0 OCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0773425373256536	0.0	0.0	0	0	55	17.0	2;	%AL1 0 offwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.92727152904733	0.0	2.8	2	2	2	50.0	3;	%AL1 0 oil
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.031167234093111347	0.0	0.0	0	0	25	38.0	4;	%AL1 0 onwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.4719144150766637	0.0	3.5	2	2	2	26.0	5;	%AL1 0 ror
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.364512441545488	0.0	0.0	1	1	34	28.0	6;	%AL1 0 solar
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	214.74117647058824	78.4	5.0	17	17	67	224.0	0;	%AT1 0 CCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	67	224.0	1;	%AT1 0 OCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5671585566252784	0.0	0.0	49	49	390	38.0	4;	%AT1 0 onwind
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.230797928672645	0.0	3.5	44	44	44	26.0	5;	%AT1 0 ror
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.846234848665475	0.0	0.0	28	28	529	28.0	6;	%AT1 0 solar
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	7	224.0	0;	%AT1 1 CCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	7	224.0	1;	%AT1 1 OCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	2	2	37	38.0	4;	%AT1 1 onwind
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.482758959977032	0.0	3.5	9	9	9	26.0	5;	%AT1 1 ror
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.889170567298198	0.0	0.0	10	10	50	28.0	6;	%AT1 1 solar
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	83.7	78.4	5.0	1	1	18	224.0	0;	%AT1 2 CCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	18	224.0	1;	%AT1 2 OCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.13395760249939176	0.0	0.0	9	9	102	38.0	4;	%AT1 2 onwind
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.214391455438095	0.0	3.5	38	38	38	26.0	5;	%AT1 2 ror
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.336875719875149	0.0	0.0	20	20	138	28.0	6;	%AT1 2 solar
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	206.33333333333334	78.4	5.0	3	3	43	224.0	0;	%AT1 3 CCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%AT1 3 OCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.543121674057198	0.0	0.0	28	28	249	38.0	4;	%AT1 3 onwind
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.371690456873775	0.0	3.5	94	94	94	26.0	5;	%AT1 3 ror
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.0884400200945	0.0	0.0	23	23	338	28.0	6;	%AT1 3 solar
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	11	224.0	0;	%BA1 0 CCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	11	224.0	1;	%BA1 0 OCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.5	110.0	3.0	4	4	4	275.0	7;	%BA1 0 lignite
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.04656098638589568	0.0	0.0	3	3	61	38.0	4;	%BA1 0 onwind
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.437828647846496	0.0	0.0	2	2	82	28.0	6;	%BA1 0 solar
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.17368421052632	78.4	5.0	19	19	100	224.0	0;	%BE1 0 CCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	100	224.0	1;	%BE1 0 OCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.925925925925926	2.0436	2.8	27	27	27	10.0	8;	%BE1 0 biomass
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	137	137	1308	17.0	2;	%BE1 0 offwind
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.06350278679065627	0.0	0.0	28	28	585	38.0	4;	%BE1 0 onwind
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.258987301050116	0.0	0.0	120	120	794	28.0	6;	%BE1 0 solar
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	155.0	78.4	5.0	3	3	38	224.0	0;	%BE1 1 CCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	38	224.0	1;	%BE1 1 OCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.11864299336263599	0.0	0.0	38	38	224	38.0	4;	%BE1 1 onwind
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.927681006510244	0.0	3.5	4	4	4	26.0	5;	%BE1 1 ror
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.570996025665941	0.0	0.0	82	82	304	28.0	6;	%BE1 1 solar
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	50	224.0	0;	%BG1 0 CCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	50	224.0	1;	%BG1 0 OCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	160.41703044199232	89.375	3.0	1	1	1	275.0	9;	%BG1 0 coal
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.52278758367152	110.0	3.0	6	6	6	275.0	7;	%BG1 0 lignite
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	693.3333333333334	500.0	5.5	3	3	3	1000.0	10;	%BG1 0 nuclear
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.563718820956252	0.0	0.0	0	0	657	17.0	2;	%BG1 0 offwind
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.806099074717837	0.0	0.0	19	19	294	38.0	4;	%BG1 0 onwind
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0604558317452077	0.0	3.5	5	5	5	26.0	5;	%BG1 0 ror
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.90817246884928	0.0	0.0	39	39	399	28.0	6;	%BG1 0 solar
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	12	224.0	0;	%CH1 0 CCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	12	224.0	1;	%CH1 0 OCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.795428571428571	2.0436	2.8	7	7	7	10.0	8;	%CH1 0 biomass
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.09440039339145176	0.0	0.0	1	1	70	38.0	4;	%CH1 0 onwind
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.9098279836173395	0.0	3.5	24	24	24	26.0	5;	%CH1 0 ror
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.814964342556003	0.0	0.0	23	23	94	28.0	6;	%CH1 0 solar
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	23	224.0	0;	%CH1 1 CCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	23	224.0	1;	%CH1 1 OCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.692485714285713	2.0436	2.8	7	7	7	10.0	8;	%CH1 1 biomass
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	132	38.0	4;	%CH1 1 onwind
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.483544927310727	0.0	3.5	66	66	66	26.0	5;	%CH1 1 ror
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.144563453516092	0.0	0.0	25	25	179	28.0	6;	%CH1 1 solar
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	45	224.0	0;	%CH1 2 CCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	45	224.0	1;	%CH1 2 OCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.847608333333332	2.0436	2.8	12	12	12	10.0	8;	%CH1 2 biomass
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	990.0	500.0	5.5	3	3	3	1000.0	10;	%CH1 2 nuclear
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.18311713115937214	0.0	0.0	1	1	264	38.0	4;	%CH1 2 onwind
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.0808581929016565	0.0	3.5	50	50	50	26.0	5;	%CH1 2 ror
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.57071254648062	0.0	0.0	22	22	358	28.0	6;	%CH1 2 solar
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	18	224.0	0;	%CH1 3 CCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	18	224.0	1;	%CH1 3 OCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.7455	2.0436	2.8	9	9	9	10.0	8;	%CH1 3 biomass
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.537609543957919	0.0	0.0	1	1	104	38.0	4;	%CH1 3 onwind
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.027718758234756	0.0	3.5	32	32	32	26.0	5;	%CH1 3 ror
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.446505567655015	0.0	0.0	37	37	141	28.0	6;	%CH1 3 solar
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	10	224.0	0;	%CZ1 0 CCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	10	224.0	1;	%CZ1 0 OCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5536787761072544	0.0	0.0	2	2	55	38.0	4;	%CZ1 0 onwind
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.16674851843237	0.0	0.0	12	12	75	28.0	6;	%CZ1 0 solar
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	185.6	78.4	5.0	5	5	62	224.0	0;	%CZ1 1 CCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	62	224.0	1;	%CZ1 1 OCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	262.44100892134185	110.0	3.0	10	10	10	275.0	7;	%CZ1 1 lignite
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	750.0	500.0	5.5	3	3	3	1000.0	10;	%CZ1 1 nuclear
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5282086515758748	0.0	0.0	5	5	365	38.0	4;	%CZ1 1 onwind
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.166527976923338	0.0	3.5	2	2	2	26.0	5;	%CZ1 1 ror
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.804151959851103	0.0	0.0	33	33	495	28.0	6;	%CZ1 1 solar
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	36	224.0	0;	%CZ1 2 CCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	36	224.0	1;	%CZ1 2 OCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.74418635111147	110.0	3.0	4	4	4	275.0	7;	%CZ1 2 lignite
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	680.0	500.0	5.5	3	3	3	1000.0	10;	%CZ1 2 nuclear
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.317710310759303	0.0	0.0	4	4	212	38.0	4;	%CZ1 2 onwind
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.826150702432523	0.0	0.0	30	30	287	28.0	6;	%CZ1 2 solar
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	213.15152631578948	78.4	5.0	19	19	157	224.0	0;	%DE1 0 CCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	157	224.0	1;	%DE1 0 OCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.355047777777777	2.0436	2.8	9	9	9	10.0	8;	%DE1 0 biomass
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	269.05434856878185	110.0	3.0	42	42	42	275.0	7;	%DE1 0 lignite
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	48.55	0.0	2.8	2	2	2	50.0	3;	%DE1 0 oil
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	18	18	922	38.0	4;	%DE1 0 onwind
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.171354311444675	0.0	3.5	1	1	1	26.0	5;	%DE1 0 ror
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.507388136399774	0.0	0.0	46	46	1251	28.0	6;	%DE1 0 solar
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	128.3	78.4	5.0	2	2	33	224.0	0;	%DE1 1 CCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	33	224.0	1;	%DE1 1 OCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.9771036	2.0436	2.8	25	25	25	10.0	8;	%DE1 1 biomass
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0974065945909086	0.0	0.0	41	41	190	38.0	4;	%DE1 1 onwind
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.634726037336995	0.0	3.5	2	2	2	26.0	5;	%DE1 1 ror
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.057951150383003	0.0	0.0	55	55	258	28.0	6;	%DE1 1 solar
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	211.56666666666666	78.4	5.0	9	9	111	224.0	0;	%DE1 10 CCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%DE1 10 OCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.826045714285716	2.0436	2.8	35	35	35	10.0	8;	%DE1 10 biomass
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0553367564150535	0.0	0.0	370	370	1459	17.0	2;	%DE1 10 offwind
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	60	60	653	38.0	4;	%DE1 10 onwind
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.512414637785238	0.0	0.0	58	58	886	28.0	6;	%DE1 10 solar
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	197.88333333333333	78.4	5.0	6	6	24	224.0	0;	%DE1 11 CCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	24	224.0	1;	%DE1 11 OCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.57325	2.0436	2.8	4	4	4	10.0	8;	%DE1 11 biomass
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	19	19	137	38.0	4;	%DE1 11 onwind
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.2504057712627086	0.0	3.5	1	1	1	26.0	5;	%DE1 11 ror
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.228511043870833	0.0	0.0	24	24	186	28.0	6;	%DE1 11 solar
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.84425	78.4	5.0	2	2	45	224.0	0;	%DE1 12 CCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	45	224.0	1;	%DE1 12 OCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.737791304347825	2.0436	2.8	23	23	23	10.0	8;	%DE1 12 biomass
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	253.00584193683684	89.375	3.0	7	7	7	275.0	9;	%DE1 12 coal
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.599378574970635	0.0	0.0	24	24	261	38.0	4;	%DE1 12 onwind
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.844591621622593	0.0	3.5	1	1	1	26.0	5;	%DE1 12 ror
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.865410661699404	0.0	0.0	58	58	354	28.0	6;	%DE1 12 solar
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	204.07599999999996	78.4	5.0	5	5	81	224.0	0;	%DE1 13 CCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	81	224.0	1;	%DE1 13 OCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.839105918367348	2.0436	2.8	49	49	49	10.0	8;	%DE1 13 biomass
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	244.3132934892412	89.375	3.0	3	3	3	275.0	9;	%DE1 13 coal
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	6	6	1064	17.0	2;	%DE1 13 offwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	100	100	476	38.0	4;	%DE1 13 onwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.214413283698742	0.0	3.5	1	1	1	26.0	5;	%DE1 13 ror
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.618060968106347	0.0	0.0	104	104	646	28.0	6;	%DE1 13 solar
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	14	224.0	0;	%DE1 14 CCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%DE1 14 OCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.88375	2.0436	2.8	5	5	5	10.0	8;	%DE1 14 biomass
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	25	25	80	38.0	4;	%DE1 14 onwind
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.132423086863868	0.0	3.5	1	1	1	26.0	5;	%DE1 14 ror
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.687964748777949	0.0	0.0	20	20	109	28.0	6;	%DE1 14 solar
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	208.4628571428571	78.4	5.0	7	7	53	224.0	0;	%DE1 15 CCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	53	224.0	1;	%DE1 15 OCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.874929523809524	2.0436	2.8	21	21	21	10.0	8;	%DE1 15 biomass
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.99610146060095	89.375	3.0	3	3	3	275.0	9;	%DE1 15 coal
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.038403240113416205	0.0	0.0	48	48	307	38.0	4;	%DE1 15 onwind
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.324801096397142	0.0	3.5	4	4	4	26.0	5;	%DE1 15 ror
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.566841365296293	0.0	0.0	53	53	417	28.0	6;	%DE1 15 solar
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	20	224.0	0;	%DE1 16 CCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DE1 16 OCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.967404615384615	2.0436	2.8	13	13	13	10.0	8;	%DE1 16 biomass
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.3562208126943802	0.0	0.0	29	29	115	38.0	4;	%DE1 16 onwind
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.899046062184852	0.0	3.5	2	2	2	26.0	5;	%DE1 16 ror
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.964165691735435	0.0	0.0	34	34	156	28.0	6;	%DE1 16 solar
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	176.9	78.4	5.0	2	2	34	224.0	0;	%DE1 17 CCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	34	224.0	1;	%DE1 17 OCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.906166666666667	2.0436	2.8	21	21	21	10.0	8;	%DE1 17 biomass
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	110.0	3.0	1	1	1	275.0	7;	%DE1 17 lignite
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.4711873260560335	0.0	0.0	43	43	197	38.0	4;	%DE1 17 onwind
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.293316146096046	0.0	3.5	1	1	1	26.0	5;	%DE1 17 ror
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.65292633397264	0.0	0.0	55	55	267	28.0	6;	%DE1 17 solar
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	19	224.0	0;	%DE1 18 CCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	19	224.0	1;	%DE1 18 OCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.92174923076923	2.0436	2.8	13	13	13	10.0	8;	%DE1 18 biomass
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8944553985443293	0.0	0.0	13	13	108	38.0	4;	%DE1 18 onwind
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.531196465444568	0.0	3.5	19	19	19	26.0	5;	%DE1 18 ror
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.191520593537733	0.0	0.0	32	32	147	28.0	6;	%DE1 18 solar
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	170.7	78.4	5.0	1	1	26	224.0	0;	%DE1 19 CCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	26	224.0	1;	%DE1 19 OCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.65496888888889	2.0436	2.8	27	27	27	10.0	8;	%DE1 19 biomass
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.9205222662001944	0.0	0.0	23	23	153	38.0	4;	%DE1 19 onwind
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.005264845994489	0.0	3.5	8	8	8	26.0	5;	%DE1 19 ror
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.925106503419865	0.0	0.0	52	52	208	28.0	6;	%DE1 19 solar
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	127.0	78.4	5.0	1	1	62	224.0	0;	%DE1 2 CCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	62	224.0	1;	%DE1 2 OCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.838286904761905	2.0436	2.8	42	42	42	10.0	8;	%DE1 2 biomass
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	228.17939674938563	89.375	3.0	2	2	2	275.0	9;	%DE1 2 coal
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	8	8	810	17.0	2;	%DE1 2 offwind
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	89	89	363	38.0	4;	%DE1 2 onwind
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.05793792537443047	0.0	3.5	1	1	1	26.0	5;	%DE1 2 ror
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.233364403051594	0.0	0.0	86	86	492	28.0	6;	%DE1 2 solar
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	203.95499999999998	78.4	5.0	2	2	59	224.0	0;	%DE1 20 CCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	59	224.0	1;	%DE1 20 OCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.855548571428573	2.0436	2.8	35	35	35	10.0	8;	%DE1 20 biomass
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	174.24608479043997	89.375	3.0	2	2	2	275.0	9;	%DE1 20 coal
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5523489445471141	0.0	0.0	72	72	345	38.0	4;	%DE1 20 onwind
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.073052218682571	0.0	3.5	2	2	2	26.0	5;	%DE1 20 ror
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.291763905463098	0.0	0.0	96	96	468	28.0	6;	%DE1 20 solar
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	164.84	78.4	5.0	3	3	107	224.0	0;	%DE1 21 CCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	107	224.0	1;	%DE1 21 OCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.934234782608694	2.0436	2.8	23	23	23	10.0	8;	%DE1 21 biomass
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.6583187556654	110.0	3.0	25	25	25	275.0	7;	%DE1 21 lignite
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5368155654734218	0.0	0.0	61	61	629	38.0	4;	%DE1 21 onwind
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.417765690735095	0.0	3.5	2	2	2	26.0	5;	%DE1 21 ror
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.256688417300076	0.0	0.0	74	74	853	28.0	6;	%DE1 21 solar
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.24333333333334	78.4	5.0	6	6	20	224.0	0;	%DE1 22 CCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DE1 22 OCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.921282	2.0436	2.8	10	10	10	10.0	8;	%DE1 22 biomass
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	5	5	115	38.0	4;	%DE1 22 onwind
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3702760139838602	0.0	3.5	1	1	1	26.0	5;	%DE1 22 ror
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.005473050772052	0.0	0.0	21	21	156	28.0	6;	%DE1 22 solar
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	46	224.0	0;	%DE1 23 CCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	46	224.0	1;	%DE1 23 OCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.83693725	2.0436	2.8	48	48	48	10.0	8;	%DE1 23 biomass
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.4	0.0	2.8	1	1	1	50.0	3;	%DE1 23 oil
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.1672013244810624	0.0	0.0	48	48	271	38.0	4;	%DE1 23 onwind
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.556991908082814	0.0	3.5	8	8	8	26.0	5;	%DE1 23 ror
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.366173914049428	0.0	0.0	94	94	367	28.0	6;	%DE1 23 solar
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	142.8	78.4	5.0	1	1	47	224.0	0;	%DE1 24 CCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	47	224.0	1;	%DE1 24 OCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.601397368421054	2.0436	2.8	19	19	19	10.0	8;	%DE1 24 biomass
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	22	22	618	17.0	2;	%DE1 24 offwind
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.875	0.0	2.8	8	8	8	50.0	3;	%DE1 24 oil
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	65	65	277	38.0	4;	%DE1 24 onwind
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.45599507426076	0.0	0.0	63	63	375	28.0	6;	%DE1 24 solar
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	21	224.0	0;	%DE1 25 CCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	21	224.0	1;	%DE1 25 OCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.427249999999999	2.0436	2.8	6	6	6	10.0	8;	%DE1 25 biomass
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	28	28	122	38.0	4;	%DE1 25 onwind
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.54996894273868	0.0	3.5	4	4	4	26.0	5;	%DE1 25 ror
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.655859250108895	0.0	0.0	38	38	166	28.0	6;	%DE1 25 solar
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	122.0	78.4	5.0	1	1	29	224.0	0;	%DE1 26 CCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	29	224.0	1;	%DE1 26 OCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.469855384615386	2.0436	2.8	13	13	13	10.0	8;	%DE1 26 biomass
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	89.375	89.375	3.0	1	1	1	275.0	9;	%DE1 26 coal
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.8	0.0	2.8	1	1	1	50.0	3;	%DE1 26 oil
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	37	37	170	38.0	4;	%DE1 26 onwind
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.61567619021915	0.0	3.5	3	3	3	26.0	5;	%DE1 26 ror
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.332329250102829	0.0	0.0	53	53	231	28.0	6;	%DE1 26 solar
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	158.40666666666667	78.4	5.0	3	3	65	224.0	0;	%DE1 27 CCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	65	224.0	1;	%DE1 27 OCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.885828205128206	2.0436	2.8	39	39	39	10.0	8;	%DE1 27 biomass
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.07612708781132534	0.0	0.0	38	38	848	17.0	2;	%DE1 27 offwind
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	92	92	380	38.0	4;	%DE1 27 onwind
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.062800252398192	0.0	0.0	80	80	515	28.0	6;	%DE1 27 solar
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	194.6531666666667	78.4	5.0	6	6	31	224.0	0;	%DE1 28 CCGT
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	31	224.0	1;	%DE1 28 OCGT
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.643511111111112	2.0436	2.8	18	18	18	10.0	8;	%DE1 28 biomass
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.4	0.0	2.8	2	2	2	50.0	3;	%DE1 28 oil
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	22	22	181	38.0	4;	%DE1 28 onwind
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5440897901071515	0.0	3.5	1	1	1	26.0	5;	%DE1 28 ror
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.794623146158623	0.0	0.0	42	42	245	28.0	6;	%DE1 28 solar
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	171.3	78.4	5.0	2	2	42	224.0	0;	%DE1 29 CCGT
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	42	224.0	1;	%DE1 29 OCGT
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.728858666666667	2.0436	2.8	30	30	30	10.0	8;	%DE1 29 biomass
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5665306123665871	0.0	0.0	37	37	247	38.0	4;	%DE1 29 onwind
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.29958305004748	0.0	3.5	21	21	21	26.0	5;	%DE1 29 ror
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.749729946596538	0.0	0.0	76	76	336	28.0	6;	%DE1 29 solar
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	170.84666666666666	78.4	5.0	3	3	29	224.0	0;	%DE1 3 CCGT
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	29	224.0	1;	%DE1 3 OCGT
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.24314375	2.0436	2.8	8	8	8	10.0	8;	%DE1 3 biomass
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	269.57436609907217	89.375	3.0	5	5	5	275.0	9;	%DE1 3 coal
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.0	0.0	2.8	2	2	2	50.0	3;	%DE1 3 oil
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.4841845620708434	0.0	0.0	9	9	168	38.0	4;	%DE1 3 onwind
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.938592152935312	0.0	3.5	7	7	7	26.0	5;	%DE1 3 ror
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.653200722202392	0.0	0.0	24	24	228	28.0	6;	%DE1 3 solar
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	9	224.0	0;	%DE1 30 CCGT
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	9	224.0	1;	%DE1 30 OCGT
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.16964	2.0436	2.8	5	5	5	10.0	8;	%DE1 30 biomass
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	13	13	48	38.0	4;	%DE1 30 onwind
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5635780013694601	0.0	3.5	1	1	1	26.0	5;	%DE1 30 ror
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.872271847775899	0.0	0.0	15	15	65	28.0	6;	%DE1 30 solar
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	140.405	78.4	5.0	2	2	23	224.0	0;	%DE1 31 CCGT
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	23	224.0	1;	%DE1 31 OCGT
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.6873	2.0436	2.8	10	10	10	10.0	8;	%DE1 31 biomass
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	110.0	3.0	1	1	1	275.0	7;	%DE1 31 lignite
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	33	33	134	38.0	4;	%DE1 31 onwind
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4721500129230287	0.0	3.5	1	1	1	26.0	5;	%DE1 31 ror
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.88553463609692	0.0	0.0	33	33	182	28.0	6;	%DE1 31 solar
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	189.1	78.4	5.0	1	1	67	224.0	0;	%DE1 32 CCGT
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	67	224.0	1;	%DE1 32 OCGT
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.885183720930234	2.0436	2.8	43	43	43	10.0	8;	%DE1 32 biomass
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	254.91556848971769	89.375	3.0	2	2	2	275.0	9;	%DE1 32 coal
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	14	14	879	17.0	2;	%DE1 32 offwind
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.22100728846334597	0.0	0.0	94	94	394	38.0	4;	%DE1 32 onwind
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.25018649593504066	0.0	3.5	1	1	1	26.0	5;	%DE1 32 ror
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.820439265418804	0.0	0.0	92	92	534	28.0	6;	%DE1 32 solar
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.11	78.4	5.0	1	1	31	224.0	0;	%DE1 33 CCGT
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	31	224.0	1;	%DE1 33 OCGT
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.308383333333333	2.0436	2.8	6	6	6	10.0	8;	%DE1 33 biomass
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	233.40370616991035	89.375	3.0	6	6	6	275.0	9;	%DE1 33 coal
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	24	24	179	38.0	4;	%DE1 33 onwind
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.599436014167228	0.0	3.5	2	2	2	26.0	5;	%DE1 33 ror
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.170635339320278	0.0	0.0	29	29	242	28.0	6;	%DE1 33 solar
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.26666666666668	78.4	5.0	9	9	28	224.0	0;	%DE1 34 CCGT
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	28	224.0	1;	%DE1 34 OCGT
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.771514285714286	2.0436	2.8	7	7	7	10.0	8;	%DE1 34 biomass
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.488434077543945	0.0	0.0	14	14	164	38.0	4;	%DE1 34 onwind
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.50792042749625	0.0	3.5	4	4	4	26.0	5;	%DE1 34 ror
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.366087136321584	0.0	0.0	22	22	222	28.0	6;	%DE1 34 solar
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	120.05499999999999	78.4	5.0	2	2	43	224.0	0;	%DE1 4 CCGT
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%DE1 4 OCGT
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.94927857142857	2.0436	2.8	14	14	14	10.0	8;	%DE1 4 biomass
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.95340351622343	110.0	3.0	7	7	7	275.0	7;	%DE1 4 lignite
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.0	0.0	2.8	1	1	1	50.0	3;	%DE1 4 oil
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1877188929716334	0.0	0.0	24	24	253	38.0	4;	%DE1 4 onwind
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.704014155978946	0.0	3.5	3	3	3	26.0	5;	%DE1 4 ror
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.08860111616822	0.0	0.0	55	55	343	28.0	6;	%DE1 4 solar
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	85.3	78.4	5.0	1	1	46	224.0	0;	%DE1 5 CCGT
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	46	224.0	1;	%DE1 5 OCGT
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.829895454545454	2.0436	2.8	44	44	44	10.0	8;	%DE1 5 biomass
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.12493150117654774	0.0	0.0	62	62	269	38.0	4;	%DE1 5 onwind
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.20541628087298075	0.0	3.5	1	1	1	26.0	5;	%DE1 5 ror
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.69073183099226	0.0	0.0	81	81	365	28.0	6;	%DE1 5 solar
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	221.21666666666667	78.4	5.0	6	6	65	224.0	0;	%DE1 6 CCGT
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	65	224.0	1;	%DE1 6 OCGT
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.862691666666668	2.0436	2.8	36	36	36	10.0	8;	%DE1 6 biomass
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	215.11862319807403	89.375	3.0	3	3	3	275.0	9;	%DE1 6 coal
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	72	72	380	38.0	4;	%DE1 6 onwind
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.13431064518617972	0.0	3.5	1	1	1	26.0	5;	%DE1 6 ror
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.766176107609223	0.0	0.0	77	77	515	28.0	6;	%DE1 6 solar
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	192.36	78.4	5.0	4	4	36	224.0	0;	%DE1 7 CCGT
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	36	224.0	1;	%DE1 7 OCGT
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.96439	2.0436	2.8	20	20	20	10.0	8;	%DE1 7 biomass
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	257.83503551883445	89.375	3.0	3	3	3	275.0	9;	%DE1 7 coal
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1921360904669096	0.0	0.0	19	19	212	38.0	4;	%DE1 7 onwind
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.26292163640254	0.0	3.5	12	12	12	26.0	5;	%DE1 7 ror
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.941982764675004	0.0	0.0	45	45	288	28.0	6;	%DE1 7 solar
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	197.18785714285715	78.4	5.0	7	7	40	224.0	0;	%DE1 8 CCGT
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	40	224.0	1;	%DE1 8 OCGT
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.966769047619048	2.0436	2.8	21	21	21	10.0	8;	%DE1 8 biomass
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	188.07513913888755	89.375	3.0	1	1	1	275.0	9;	%DE1 8 coal
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5	0.0	2.8	1	1	1	50.0	3;	%DE1 8 oil
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	27	27	233	38.0	4;	%DE1 8 onwind
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.4476139928634404	0.0	3.5	1	1	1	26.0	5;	%DE1 8 ror
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.26323467747787	0.0	0.0	58	58	317	28.0	6;	%DE1 8 solar
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.375	78.4	5.0	4	4	61	224.0	0;	%DE1 9 CCGT
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	61	224.0	1;	%DE1 9 OCGT
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.976152727272728	2.0436	2.8	22	22	22	10.0	8;	%DE1 9 biomass
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	230.99926980227949	110.0	3.0	4	4	4	275.0	7;	%DE1 9 lignite
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.5	0.0	2.8	5	5	5	50.0	3;	%DE1 9 oil
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.435515505637439	0.0	0.0	57	57	356	38.0	4;	%DE1 9 onwind
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.82605286817574	0.0	3.5	1	1	1	26.0	5;	%DE1 9 ror
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.929216332482174	0.0	0.0	86	86	484	28.0	6;	%DE1 9 solar
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	166.73333333333332	78.4	5.0	3	3	72	224.0	0;	%DK1 0 CCGT
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	72	224.0	1;	%DK1 0 OCGT
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.538461538461538	2.0436	2.8	13	13	13	10.0	8;	%DK1 0 biomass
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	231.37136217774997	89.375	3.0	5	5	5	275.0	9;	%DK1 0 coal
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	82	82	939	17.0	2;	%DK1 0 offwind
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.05062156626312721	0.0	0.0	100	100	420	38.0	4;	%DK1 0 onwind
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.903512653578929	0.0	0.0	37	37	570	28.0	6;	%DK1 0 solar
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	187.0	78.4	5.0	4	4	20	224.0	0;	%DK2 0 CCGT
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DK2 0 OCGT
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.0	2.0436	2.8	7	7	7	10.0	8;	%DK2 0 biomass
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.17292342642687428	0.0	0.0	19	19	254	17.0	2;	%DK2 0 offwind
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	20	20	114	38.0	4;	%DK2 0 onwind
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.692567946094586	0.0	0.0	10	10	155	28.0	6;	%DK2 0 solar
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	7	224.0	0;	%EE6 0 CCGT
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	7	224.0	1;	%EE6 0 OCGT
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.089890823885734	0.0	0.0	0	0	93	17.0	2;	%EE6 0 offwind
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6918868000151073	0.0	0.0	9	9	42	38.0	4;	%EE6 0 onwind
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.694583973120672	0.0	0.0	5	5	56	28.0	6;	%EE6 0 solar
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.20823762376236	78.4	5.0	101	101	631	224.0	0;	%ES1 0 CCGT
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	631	224.0	1;	%ES1 0 OCGT
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.28938995344714	89.375	3.0	8	8	8	275.0	9;	%ES1 0 coal
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	889.65	500.0	5.5	8	8	8	1000.0	10;	%ES1 0 nuclear
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5012833949124953	0.0	0.0	1	1	8313	17.0	2;	%ES1 0 offwind
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.29516666666667	0.0	2.8	6	6	6	50.0	3;	%ES1 0 oil
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.496550576253742	0.0	0.0	706	706	3719	38.0	4;	%ES1 0 onwind
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6260652823255768	0.0	3.5	11	11	11	26.0	5;	%ES1 0 ror
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.10297262644822	0.0	0.0	418	418	5048	28.0	6;	%ES1 0 solar
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	193.8	78.4	5.0	5	5	14	224.0	0;	%ES4 0 CCGT
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%ES4 0 OCGT
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.01043026366282997	0.0	0.0	1	1	180	17.0	2;	%ES4 0 offwind
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	48.8	0.0	2.8	4	4	4	50.0	3;	%ES4 0 oil
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.2134110280667052	0.0	0.0	7	7	81	38.0	4;	%ES4 0 onwind
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.349389941909713	0.0	0.0	4	4	109	28.0	6;	%ES4 0 solar
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	214.725	78.4	5.0	8	8	114	224.0	0;	%FI2 0 CCGT
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	114	224.0	1;	%FI2 0 OCGT
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.71875	2.0436	2.8	32	32	32	10.0	8;	%FI2 0 biomass
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	238.0441221846116	89.375	3.0	5	5	5	275.0	9;	%FI2 0 coal
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	872.4	500.0	5.5	5	5	5	1000.0	10;	%FI2 0 nuclear
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1679619224017803	0.0	0.0	5	5	1491	17.0	2;	%FI2 0 offwind
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.090128432892411	0.0	0.0	84	84	667	38.0	4;	%FI2 0 onwind
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.81040829752368	0.0	3.5	56	56	56	26.0	5;	%FI2 0 ror
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.326194075389834	0.0	0.0	14	14	906	28.0	6;	%FI2 0 solar
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	200.5	78.4	5.0	4	4	144	224.0	0;	%FR1 0 CCGT
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	144	224.0	1;	%FR1 0 OCGT
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.66045625	2.0436	2.8	16	16	16	10.0	8;	%FR1 0 biomass
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	935.0	500.0	5.5	6	6	6	1000.0	10;	%FR1 0 nuclear
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	1887	17.0	2;	%FR1 0 offwind
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6985097327457466	0.0	0.0	135	135	844	38.0	4;	%FR1 0 onwind
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.329169271953042	0.0	3.5	41	41	41	26.0	5;	%FR1 0 ror
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.612480687095527	0.0	0.0	119	119	1146	28.0	6;	%FR1 0 solar
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.0909090909091	78.4	5.0	11	11	230	224.0	0;	%FR1 1 CCGT
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	230	224.0	1;	%FR1 1 OCGT
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.765815789473685	2.0436	2.8	38	38	38	10.0	8;	%FR1 1 biomass
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	995.2941176470588	500.0	5.5	17	17	17	1000.0	10;	%FR1 1 nuclear
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0013818041429893542	0.0	0.0	1	1	3021	17.0	2;	%FR1 1 offwind
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.333333333333336	0.0	2.8	6	6	6	50.0	3;	%FR1 1 oil
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5351394285501757	0.0	0.0	91	91	1352	38.0	4;	%FR1 1 onwind
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.649179435797567	0.0	0.0	87	87	1834	28.0	6;	%FR1 1 solar
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.875	78.4	5.0	8	8	118	224.0	0;	%FR1 2 CCGT
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	118	224.0	1;	%FR1 2 OCGT
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.996729166666666	2.0436	2.8	24	24	24	10.0	8;	%FR1 2 biomass
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	895.0	500.0	5.5	4	4	4	1000.0	10;	%FR1 2 nuclear
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.4263483612650442	0.0	0.0	0	0	1550	17.0	2;	%FR1 2 offwind
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9947040168098995	0.0	0.0	45	45	694	38.0	4;	%FR1 2 onwind
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.388927897653016	0.0	3.5	165	165	165	26.0	5;	%FR1 2 ror
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.873292649301533	0.0	0.0	58	58	941	28.0	6;	%FR1 2 solar
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.5	78.4	5.0	2	2	129	224.0	0;	%FR1 3 CCGT
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	129	224.0	1;	%FR1 3 OCGT
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.53963846153846	2.0436	2.8	13	13	13	10.0	8;	%FR1 3 biomass
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	897.1428571428571	500.0	5.5	7	7	7	1000.0	10;	%FR1 3 nuclear
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.007661879938437334	0.0	0.0	1	1	1690	17.0	2;	%FR1 3 offwind
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.31048770947301946	0.0	0.0	123	123	756	38.0	4;	%FR1 3 onwind
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.605468260602102	0.0	0.0	102	102	1026	28.0	6;	%FR1 3 solar
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	210.0	78.4	5.0	4	4	128	224.0	0;	%FR1 4 CCGT
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	128	224.0	1;	%FR1 4 OCGT
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.617166666666664	2.0436	2.8	15	15	15	10.0	8;	%FR1 4 biomass
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	911.1111111111111	500.0	5.5	9	9	9	1000.0	10;	%FR1 4 nuclear
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.38475687234879224	0.0	0.0	60	60	750	38.0	4;	%FR1 4 onwind
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.315528368164299	0.0	3.5	52	52	52	26.0	5;	%FR1 4 ror
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.732218573874544	0.0	0.0	53	53	1018	28.0	6;	%FR1 4 solar
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.5	78.4	5.0	88	88	335	224.0	0;	%GB0 0 CCGT
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	335	224.0	1;	%GB0 0 OCGT
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.978177458033574	2.0436	2.8	417	417	417	10.0	8;	%GB0 0 biomass
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	660.0	500.0	5.5	2	2	2	1000.0	10;	%GB0 0 nuclear
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.58584713288041	0.0	0.0	236	236	4410	17.0	2;	%GB0 0 offwind
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6830034834621499	0.0	0.0	95	95	1973	38.0	4;	%GB0 0 onwind
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.754863842796551	0.0	0.0	173	173	2678	28.0	6;	%GB0 0 solar
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.42444864293688	78.4	5.0	50	50	476	224.0	0;	%GB0 1 CCGT
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	476	224.0	1;	%GB0 1 OCGT
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.990666666666668	2.0436	2.8	225	225	225	10.0	8;	%GB0 1 biomass
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	270.8333333333333	89.375	3.0	12	12	12	275.0	9;	%GB0 1 coal
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	851.1666666666666	500.0	5.5	6	6	6	1000.0	10;	%GB0 1 nuclear
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.952862604997296	0.0	0.0	335	335	6272	17.0	2;	%GB0 1 offwind
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.258726945402975	0.0	0.0	249	249	2806	38.0	4;	%GB0 1 onwind
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5653518283816856	0.0	3.5	339	339	339	26.0	5;	%GB0 1 ror
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.294665031197313	0.0	0.0	278	278	3808	28.0	6;	%GB0 1 solar
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	199.66666666666666	78.4	5.0	6	6	35	224.0	0;	%GB5 0 CCGT
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	35	224.0	1;	%GB5 0 OCGT
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.675	2.0436	2.8	4	4	4	10.0	8;	%GB5 0 biomass
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.075838284297163	0.0	0.0	42	42	456	17.0	2;	%GB5 0 offwind
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.978613491972455	0.0	0.0	29	29	204	38.0	4;	%GB5 0 onwind
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.031039869334653	0.0	0.0	31	31	277	28.0	6;	%GB5 0 solar
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.4811754872973	78.4	5.0	19	19	111	224.0	0;	%GR1 0 CCGT
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%GR1 0 OCGT
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.0	110.0	3.0	3	3	3	275.0	7;	%GR1 0 lignite
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.019796696970644	0.0	0.0	0	0	1458	17.0	2;	%GR1 0 offwind
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	47.24311026765802	0.0	2.8	2	2	2	50.0	3;	%GR1 0 oil
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.6616774437985793	0.0	0.0	109	109	652	38.0	4;	%GR1 0 onwind
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.531892853712495	0.0	3.5	4	4	4	26.0	5;	%GR1 0 ror
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.059739340931582	0.0	0.0	116	116	885	28.0	6;	%GR1 0 solar
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	14	224.0	0;	%HR1 0 CCGT
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%HR1 0 OCGT
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3904407930582025	0.0	0.0	0	0	183	17.0	2;	%HR1 0 offwind
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.06600027228851811	0.0	0.0	21	21	82	38.0	4;	%HR1 0 onwind
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.9474122519991273	0.0	3.5	11	11	11	26.0	5;	%HR1 0 ror
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.904277389408726	0.0	0.0	4	4	111	28.0	6;	%HR1 0 solar
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	215.52499999999998	78.4	5.0	8	8	57	224.0	0;	%HU1 0 CCGT
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	57	224.0	1;	%HU1 0 OCGT
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	230.4842391407936	89.375	3.0	1	1	1	275.0	9;	%HU1 0 coal
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	949.45	500.0	5.5	2	2	2	1000.0	10;	%HU1 0 nuclear
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.5	0.0	2.8	4	4	4	50.0	3;	%HU1 0 oil
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6592124436409097	0.0	0.0	9	9	333	38.0	4;	%HU1 0 onwind
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.7377685492284196	0.0	3.5	1	1	1	26.0	5;	%HU1 0 ror
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.330066887086303	0.0	0.0	70	70	452	28.0	6;	%HU1 0 solar
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.05263157894737	78.4	5.0	19	19	83	224.0	0;	%IE5 0 CCGT
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	83	224.0	1;	%IE5 0 OCGT
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	253.0	110.0	3.0	1	1	1	275.0	7;	%IE5 0 lignite
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.704156413068572	0.0	0.0	2	2	1087	17.0	2;	%IE5 0 offwind
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	41.6	0.0	2.8	5	5	5	50.0	3;	%IE5 0 oil
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.704789209858775	0.0	0.0	113	113	487	38.0	4;	%IE5 0 onwind
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.587748537321639	0.0	3.5	9	9	9	26.0	5;	%IE5 0 ror
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.0633614249514	0.0	0.0	2	2	660	28.0	6;	%IE5 0 solar
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.67257142857142	78.4	5.0	175	175	678	224.0	0;	%IT1 0 CCGT
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	678	224.0	1;	%IT1 0 OCGT
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.883645833333333	2.0436	2.8	48	48	48	10.0	8;	%IT1 0 biomass
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	59.0	0.0	2.8	1	1	1	59.0	11;	%IT1 0 geothermal
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5755264047060737	0.0	0.0	0	0	8930	17.0	2;	%IT1 0 offwind
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8915079962465432	0.0	0.0	229	229	3995	38.0	4;	%IT1 0 onwind
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.941566198382925	0.0	3.5	273	273	273	26.0	5;	%IT1 0 ror
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.24685299578048	0.0	0.0	731	731	5422	28.0	6;	%IT1 0 solar
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	179.5	78.4	5.0	4	4	41	224.0	0;	%IT3 0 CCGT
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	41	224.0	1;	%IT3 0 OCGT
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.0	2.0436	2.8	4	4	4	10.0	8;	%IT3 0 biomass
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8065190437387387	0.0	0.0	0	0	534	17.0	2;	%IT3 0 offwind
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	50.0	0.0	2.8	3	3	3	50.0	3;	%IT3 0 oil
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1219242156892992	0.0	0.0	63	63	239	38.0	4;	%IT3 0 onwind
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.34173390764198	0.0	3.5	3	3	3	26.0	5;	%IT3 0 ror
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.53374671265874	0.0	0.0	43	43	325	28.0	6;	%IT3 0 solar
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.0	78.4	5.0	5	5	17	224.0	0;	%LT6 0 CCGT
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	17	224.0	1;	%LT6 0 OCGT
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	0	0	216	17.0	2;	%LT6 0 offwind
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.03251153092823113	0.0	0.0	15	15	97	38.0	4;	%LT6 0 onwind
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.03987107826101	0.0	3.5	4	4	4	26.0	5;	%LT6 0 ror
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.6817718047314285	0.0	0.0	6	6	131	28.0	6;	%LT6 0 solar
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	6	224.0	0;	%LU1 0 CCGT
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	6	224.0	1;	%LU1 0 OCGT
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.3335	2.0436	2.8	1	1	1	10.0	8;	%LU1 0 biomass
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	7	7	33	38.0	4;	%LU1 0 onwind
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.137644973045006	0.0	3.5	2	2	2	26.0	5;	%LU1 0 ror
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.366023465290596	0.0	0.0	10	10	45	28.0	6;	%LU1 0 solar
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.8	78.4	5.0	5	5	24	224.0	0;	%LV6 0 CCGT
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	24	224.0	1;	%LV6 0 OCGT
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.06113623385400548	0.0	0.0	0	0	313	17.0	2;	%LV6 0 offwind
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.041252092107799225	0.0	0.0	3	3	141	38.0	4;	%LV6 0 onwind
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.0928195558947116	0.0	3.5	60	60	60	26.0	5;	%LV6 0 ror
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.297721261878283	0.0	0.0	1	1	191	28.0	6;	%LV6 0 solar
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	4	224.0	0;	%ME1 0 CCGT
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4	224.0	1;	%ME1 0 OCGT
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.4814722673996	110.0	3.0	1	1	1	275.0	7;	%ME1 0 lignite
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	0	0	41	17.0	2;	%ME1 0 offwind
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	4	4	18	38.0	4;	%ME1 0 onwind
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.1697130187351077	0.0	3.5	1	1	1	26.0	5;	%ME1 0 ror
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.392144744494138	0.0	0.0	1	1	25	28.0	6;	%ME1 0 solar
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	8	224.0	0;	%MK1 0 CCGT
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	8	224.0	1;	%MK1 0 OCGT
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	45	38.0	4;	%MK1 0 onwind
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.427678804527309	0.0	0.0	4	4	60	28.0	6;	%MK1 0 solar
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	216.85	78.4	5.0	6	6	69	224.0	0;	%NL1 0 CCGT
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	69	224.0	1;	%NL1 0 OCGT
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	271.9714021861364	89.375	3.0	2	2	2	275.0	9;	%NL1 0 coal
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	900	17.0	2;	%NL1 0 offwind
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	43	43	403	38.0	4;	%NL1 0 onwind
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.797614189376512	0.0	0.0	150	150	546	28.0	6;	%NL1 0 solar
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.48387096774192	78.4	5.0	31	31	138	224.0	0;	%NL1 1 CCGT
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	138	224.0	1;	%NL1 1 OCGT
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.10310746564545	89.375	3.0	7	7	7	275.0	9;	%NL1 1 coal
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	500.0	500.0	5.5	1	1	1	1000.0	10;	%NL1 1 nuclear
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.1198522388582521	0.0	0.0	103	103	1817	17.0	2;	%NL1 1 offwind
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	28	28	813	38.0	4;	%NL1 1 onwind
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.804976505830759	0.0	0.0	124	124	1103	28.0	6;	%NL1 1 solar
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	210.0	78.4	5.0	8	8	72	224.0	0;	%NL1 2 CCGT
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	72	224.0	1;	%NL1 2 OCGT
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	267.36171740332054	89.375	3.0	6	6	6	275.0	9;	%NL1 2 coal
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.1879844315532297	0.0	0.0	42	42	941	17.0	2;	%NL1 2 offwind
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	38	38	421	38.0	4;	%NL1 2 onwind
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.060837732172637	0.0	0.0	93	93	571	28.0	6;	%NL1 2 solar
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	204.5	78.4	5.0	2	2	121	224.0	0;	%NO2 0 CCGT
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	121	224.0	1;	%NO2 0 OCGT
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.2834103167692803	0.0	0.0	1	1	1592	17.0	2;	%NO2 0 offwind
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.3886833194166877	0.0	0.0	85	85	712	38.0	4;	%NO2 0 onwind
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.343289940054644	0.0	0.0	6	6	967	28.0	6;	%NO2 0 solar
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	165.63333333333333	78.4	5.0	3	3	43	224.0	0;	%PL1 0 CCGT
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%PL1 0 OCGT
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	249.27968913984057	89.375	3.0	3	3	3	275.0	9;	%PL1 0 coal
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.634516435989333	0.0	0.0	56	56	253	38.0	4;	%PL1 0 onwind
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.9818106367011574	0.0	3.5	1	1	1	26.0	5;	%PL1 0 ror
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.901762472333122	0.0	0.0	52	52	343	28.0	6;	%PL1 0 solar
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	202.6	78.4	5.0	6	6	40	224.0	0;	%PL1 1 CCGT
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	40	224.0	1;	%PL1 1 OCGT
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.54715078832754	110.0	3.0	2	2	2	275.0	7;	%PL1 1 lignite
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.016204114827801958	0.0	0.0	0	0	526	17.0	2;	%PL1 1 offwind
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	47	47	236	38.0	4;	%PL1 1 onwind
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.23144584712767	0.0	3.5	7	7	7	26.0	5;	%PL1 1 ror
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.97539456337054	0.0	0.0	32	32	320	28.0	6;	%PL1 1 solar
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	206.25	78.4	5.0	2	2	39	224.0	0;	%PL1 2 CCGT
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	39	224.0	1;	%PL1 2 OCGT
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	274.4288273190138	110.0	3.0	5	5	5	275.0	7;	%PL1 2 lignite
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	0	0	505	17.0	2;	%PL1 2 offwind
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	42	42	226	38.0	4;	%PL1 2 onwind
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.652718029958919	0.0	3.5	1	1	1	26.0	5;	%PL1 2 ror
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.398262803092626	0.0	0.0	34	34	307	28.0	6;	%PL1 2 solar
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	111	224.0	0;	%PL1 3 CCGT
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%PL1 3 OCGT
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	270.7738579513752	89.375	3.0	23	23	23	275.0	9;	%PL1 3 coal
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.8449164719006	110.0	3.0	17	17	17	275.0	7;	%PL1 3 lignite
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.47422612471756	0.0	2.8	2	2	2	50.0	3;	%PL1 3 oil
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0514638966620413	0.0	0.0	22	22	655	38.0	4;	%PL1 3 onwind
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.897355435492493	0.0	0.0	25	25	888	28.0	6;	%PL1 3 solar
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.72222222222223	78.4	5.0	18	18	113	224.0	0;	%PT1 0 CCGT
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	113	224.0	1;	%PT1 0 OCGT
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3738871846745911	0.0	0.0	2	2	1486	17.0	2;	%PT1 0 offwind
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3042576605405203	0.0	0.0	138	138	665	38.0	4;	%PT1 0 onwind
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.0268938102265994	0.0	3.5	98	98	98	26.0	5;	%PT1 0 ror
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.732349012634188	0.0	0.0	37	37	903	28.0	6;	%PT1 0 solar
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	85	224.0	0;	%RO1 0 CCGT
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	85	224.0	1;	%RO1 0 OCGT
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	138.3209815115997	110.0	3.0	2	2	2	275.0	7;	%RO1 0 lignite
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	650.0	500.0	5.5	2	2	2	1000.0	10;	%RO1 0 nuclear
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.24838271388367	0.0	0.0	0	0	1120	17.0	2;	%RO1 0 offwind
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.961291041121169	0.0	0.0	80	80	501	38.0	4;	%RO1 0 onwind
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.799983254137217	0.0	3.5	136	136	136	26.0	5;	%RO1 0 ror
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.987345599136393	0.0	0.0	50	50	680	28.0	6;	%RO1 0 solar
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	78.4	5.0	1	1	43	224.0	0;	%RS1 0 CCGT
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%RS1 0 OCGT
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	247.95604409997577	110.0	3.0	10	10	10	275.0	7;	%RS1 0 lignite
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.352966706467997	0.0	0.0	11	11	249	38.0	4;	%RS1 0 onwind
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.8231458716368687	0.0	3.5	66	66	66	26.0	5;	%RS1 0 ror
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.324856272518078	0.0	0.0	2	2	338	28.0	6;	%RS1 0 solar
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.2	78.4	5.0	5	5	198	224.0	0;	%SE2 0 CCGT
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	198	224.0	1;	%SE2 0 OCGT
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	957.4444444444445	500.0	5.5	9	9	9	1000.0	10;	%SE2 0 nuclear
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.3095569361923918	0.0	0.0	12	12	2600	17.0	2;	%SE2 0 offwind
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4742096573549184	0.0	0.0	250	250	1163	38.0	4;	%SE2 0 onwind
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.293550029488692	0.0	3.5	50	50	50	26.0	5;	%SE2 0 ror
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.852810447311134	0.0	0.0	51	51	1578	28.0	6;	%SE2 0 solar
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.0	78.4	5.0	2	2	30	224.0	0;	%SI1 0 CCGT
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	30	224.0	1;	%SI1 0 OCGT
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.35554588076954	110.0	3.0	4	4	4	275.0	7;	%SI1 0 lignite
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	696.0	500.0	5.5	1	1	1	1000.0	10;	%SI1 0 nuclear
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	0	0	391	17.0	2;	%SI1 0 offwind
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	175	38.0	4;	%SI1 0 onwind
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.332229818617675	0.0	3.5	36	36	36	26.0	5;	%SI1 0 ror
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.784453099481993	0.0	0.0	10	10	238	28.0	6;	%SI1 0 solar
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	182.0	78.4	5.0	4	4	47	224.0	0;	%SK1 0 CCGT
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	47	224.0	1;	%SK1 0 OCGT
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	263.6739695770679	89.375	3.0	1	1	1	275.0	9;	%SK1 0 coal
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	142.93168089531972	110.0	3.0	2	2	2	275.0	7;	%SK1 0 lignite
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	970.0	500.0	5.5	2	2	2	1000.0	10;	%SK1 0 nuclear
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.10784895743867613	0.0	0.0	1	1	273	38.0	4;	%SK1 0 onwind
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.662157792105747	0.0	3.5	53	53	53	26.0	5;	%SK1 0 ror
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.375662199989916	0.0	0.0	22	22	370	28.0	6;	%SK1 0 solar
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	1690.7	253.605	3.5	1	1	1	1690.7	12;	%AL1 0 hydro
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.0	6.75	3.5	1	1	1	45.0	12;	%AT1 0 hydro
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	2171.0	325.65	3.5	1	1	1	2171.0	13;	%AT1 1 PHS
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	-325.65	-2171.0	0.0	1	1	1	-2171.0	14;	%AT1 1 PHS (pump mode)
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	1198.0	179.7	3.5	1	1	1	1198.0	12;	%AT1 1 hydro
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	2823.3	423.495	3.5	1	1	1	2823.3	13;	%AT1 2 PHS
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	-423.495	-2823.3	0.0	1	1	1	-2823.3	14;	%AT1 2 PHS (pump mode)
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	1627.6200000000001	244.143	3.5	1	1	1	1627.6200000000001	12;	%AT1 2 hydro
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	50.0	7.5	3.5	1	1	1	50.0	13;	%AT1 3 PHS
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	-7.5	-50.0	0.0	1	1	1	-50.0	14;	%AT1 3 PHS (pump mode)
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	282.0	42.3	3.5	1	1	1	282.0	12;	%AT1 3 hydro
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%BA1 0 PHS
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%BA1 0 PHS (pump mode)
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	1614.5	242.17499999999998	3.5	1	1	1	1614.5	12;	%BA1 0 hydro
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	144.0	21.599999999999998	3.5	1	1	1	144.0	13;	%BE1 0 PHS
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	-21.599999999999998	-144.0	0.0	1	1	1	-144.0	14;	%BE1 0 PHS (pump mode)
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	1164.0	174.6	3.5	1	1	1	1164.0	13;	%BE1 1 PHS
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	-174.6	-1164.0	0.0	1	1	1	-1164.0	14;	%BE1 1 PHS (pump mode)
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.782802547770691	1.9174203821656035	3.5	1	1	1	12.782802547770691	12;	%BE1 1 hydro
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	864.0	129.6	3.5	1	1	1	864.0	13;	%BG1 0 PHS
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	-129.6	-864.0	0.0	1	1	1	-864.0	14;	%BG1 0 PHS (pump mode)
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	1925.1399999999999	288.77099999999996	3.5	1	1	1	1925.1399999999999	12;	%BG1 0 hydro
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	1696.2	254.43	3.5	1	1	1	1696.2	13;	%CH1 0 PHS
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	-254.43	-1696.2	0.0	1	1	1	-1696.2	14;	%CH1 0 PHS (pump mode)
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	4253.57	638.0355	3.5	1	1	1	4253.57	12;	%CH1 0 hydro
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	1351.4499999999998	202.71749999999997	3.5	1	1	1	1351.4499999999998	13;	%CH1 1 PHS
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	-202.71749999999997	-1351.4499999999998	0.0	1	1	1	-1351.4499999999998	14;	%CH1 1 PHS (pump mode)
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	2986.1600000000003	447.92400000000004	3.5	1	1	1	2986.1600000000003	12;	%CH1 1 hydro
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	71.0	10.65	3.5	1	1	1	71.0	12;	%CH1 2 hydro
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	2322.2000000000003	348.33000000000004	3.5	1	1	1	2322.2000000000003	13;	%CH1 3 PHS
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	-348.33000000000004	-2322.2000000000003	0.0	1	1	1	-2322.2000000000003	14;	%CH1 3 PHS (pump mode)
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	2216.25	332.4375	3.5	1	1	1	2216.25	12;	%CH1 3 hydro
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	638.0	95.7	3.5	1	1	1	638.0	13;	%CZ1 0 PHS
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	-95.7	-638.0	0.0	1	1	1	-638.0	14;	%CZ1 0 PHS (pump mode)
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.0	0.44999999999999996	3.5	1	1	1	3.0	12;	%CZ1 0 hydro
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.0	6.75	3.5	1	1	1	45.0	13;	%CZ1 1 PHS
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	-6.75	-45.0	0.0	1	1	1	-45.0	14;	%CZ1 1 PHS (pump mode)
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	641.9839022845104	96.29758534267656	3.5	1	1	1	641.9839022845104	12;	%CZ1 1 hydro
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	472.0	70.8	3.5	1	1	1	472.0	13;	%CZ1 2 PHS
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	-70.8	-472.0	0.0	1	1	1	-472.0	14;	%CZ1 2 PHS (pump mode)
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.0	4.2	3.5	1	1	1	28.0	12;	%CZ1 2 hydro
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	160.0	24.0	3.5	1	1	1	160.0	13;	%DE1 1 PHS
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	-24.0	-160.0	0.0	1	1	1	-160.0	14;	%DE1 1 PHS (pump mode)
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	90.0	13.5	3.5	1	1	1	90.0	13;	%DE1 12 PHS
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.5	-90.0	0.0	1	1	1	-90.0	14;	%DE1 12 PHS (pump mode)
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	1294.0	194.1	3.5	1	1	1	1294.0	13;	%DE1 14 PHS
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	-194.1	-1294.0	0.0	1	1	1	-1294.0	14;	%DE1 14 PHS (pump mode)
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	447.42	67.113	3.5	1	1	1	447.42	13;	%DE1 15 PHS
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	-67.113	-447.42	0.0	1	1	1	-447.42	14;	%DE1 15 PHS (pump mode)
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	167.1	25.064999999999998	3.5	1	1	1	167.1	13;	%DE1 16 PHS
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	-25.064999999999998	-167.1	0.0	1	1	1	-167.1	14;	%DE1 16 PHS (pump mode)
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	399.8	59.97	3.5	1	1	1	399.8	13;	%DE1 17 PHS
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	-59.97	-399.8	0.0	1	1	1	-399.8	14;	%DE1 17 PHS (pump mode)
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	1776.8	266.52	3.5	1	1	1	1776.8	13;	%DE1 18 PHS
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	-266.52	-1776.8	0.0	1	1	1	-1776.8	14;	%DE1 18 PHS (pump mode)
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	124.0	18.599999999999998	3.5	1	1	1	124.0	12;	%DE1 19 hydro
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	120.0	18.0	3.5	1	1	1	120.0	13;	%DE1 2 PHS
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	-18.0	-120.0	0.0	1	1	1	-120.0	14;	%DE1 2 PHS (pump mode)
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.0	33.0	3.5	1	1	1	220.0	13;	%DE1 20 PHS
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	-33.0	-220.0	0.0	1	1	1	-220.0	14;	%DE1 20 PHS (pump mode)
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	39.8	5.97	3.5	1	1	1	39.8	13;	%DE1 21 PHS
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	-5.97	-39.8	0.0	1	1	1	-39.8	14;	%DE1 21 PHS (pump mode)
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.5	6.825	3.5	1	1	1	45.5	12;	%DE1 23 hydro
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	164.0	24.599999999999998	3.5	1	1	1	164.0	13;	%DE1 26 PHS
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	-24.599999999999998	-164.0	0.0	1	1	1	-164.0	14;	%DE1 26 PHS (pump mode)
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.0	6.6	3.5	1	1	1	44.0	13;	%DE1 3 PHS
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	-6.6	-44.0	0.0	1	1	1	-44.0	14;	%DE1 3 PHS (pump mode)
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	1060.0	159.0	3.5	1	1	1	1060.0	13;	%DE1 30 PHS
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	-159.0	-1060.0	0.0	1	1	1	-1060.0	14;	%DE1 30 PHS (pump mode)
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	480.0	72.0	3.5	1	1	1	480.0	13;	%DE1 31 PHS
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	-72.0	-480.0	0.0	1	1	1	-480.0	14;	%DE1 31 PHS (pump mode)
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	960.0	144.0	3.5	1	1	1	960.0	13;	%DE1 4 PHS
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	-144.0	-960.0	0.0	1	1	1	-960.0	14;	%DE1 4 PHS (pump mode)
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	92.0	13.799999999999999	3.5	1	1	1	92.0	13;	%DE1 7 PHS
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.799999999999999	-92.0	0.0	1	1	1	-92.0	14;	%DE1 7 PHS (pump mode)
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	79.7	11.955	3.5	1	1	1	79.7	13;	%DE1 9 PHS
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	-11.955	-79.7	0.0	1	1	1	-79.7	14;	%DE1 9 PHS (pump mode)
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	8870.75	1330.6125	3.5	1	1	1	8870.75	13;	%ES1 0 PHS
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1330.6125	-8870.75	0.0	1	1	1	-8870.75	14;	%ES1 0 PHS (pump mode)
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	14846.837	2227.02555	3.5	1	1	1	14846.837	12;	%ES1 0 hydro
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	1290.0	193.5	3.5	1	1	1	1290.0	12;	%FI2 0 hydro
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	921.0	138.15	3.5	1	1	1	921.0	13;	%FR1 0 PHS
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	-138.15	-921.0	0.0	1	1	1	-921.0	14;	%FR1 0 PHS (pump mode)
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	3412.6808917197445	511.9021337579617	3.5	1	1	1	3412.6808917197445	12;	%FR1 0 hydro
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	3247.3	487.095	3.5	1	1	1	3247.3	13;	%FR1 2 PHS
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	-487.095	-3247.3	0.0	1	1	1	-3247.3	14;	%FR1 2 PHS (pump mode)
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	4644.324840764331	696.6487261146497	3.5	1	1	1	4644.324840764331	12;	%FR1 2 hydro
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	808.0	121.19999999999999	3.5	1	1	1	808.0	13;	%FR1 4 PHS
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	-121.19999999999999	-808.0	0.0	1	1	1	-808.0	14;	%FR1 4 PHS (pump mode)
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%GB0 1 PHS
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%GB0 1 PHS (pump mode)
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	228.3	34.245	3.5	1	1	1	228.3	12;	%GB0 1 hydro
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	699.0	104.85	3.5	1	1	1	699.0	13;	%GR1 0 PHS
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	-104.85	-699.0	0.0	1	1	1	-699.0	14;	%GR1 0 PHS (pump mode)
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	2566.0	384.9	3.5	1	1	1	2566.0	12;	%GR1 0 hydro
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	245.7	36.855	3.5	1	1	1	245.7	13;	%HR1 0 PHS
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.855	-245.7	0.0	1	1	1	-245.7	14;	%HR1 0 PHS (pump mode)
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	1864.404458598726	279.6606687898089	3.5	1	1	1	1864.404458598726	12;	%HR1 0 hydro
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.0	4.2	3.5	1	1	1	28.0	12;	%HU1 0 hydro
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	392.0	58.8	3.5	1	1	1	392.0	13;	%IE5 0 PHS
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	-58.8	-392.0	0.0	1	1	1	-392.0	14;	%IE5 0 PHS (pump mode)
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0	0.15	3.5	1	1	1	1.0	12;	%IE5 0 hydro
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	7331.9	1099.7849999999999	3.5	1	1	1	7331.9	13;	%IT1 0 PHS
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1099.7849999999999	-7331.9	0.0	1	1	1	-7331.9	14;	%IT1 0 PHS (pump mode)
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	4045.9031847133756	606.8854777070063	3.5	1	1	1	4045.9031847133756	12;	%IT1 0 hydro
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	240.0	36.0	3.5	1	1	1	240.0	13;	%IT3 0 PHS
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.0	-240.0	0.0	1	1	1	-240.0	14;	%IT3 0 PHS (pump mode)
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	119.9585987261146	17.99378980891719	3.5	1	1	1	119.9585987261146	12;	%IT3 0 hydro
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	900.0	135.0	3.5	1	1	1	900.0	13;	%LT6 0 PHS
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	-135.0	-900.0	0.0	1	1	1	-900.0	14;	%LT6 0 PHS (pump mode)
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	2582.0	387.3	3.5	1	1	1	2582.0	13;	%LU1 0 PHS
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	-387.3	-2582.0	0.0	1	1	1	-2582.0	14;	%LU1 0 PHS (pump mode)
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	307.0	46.05	3.5	1	1	1	307.0	13;	%ME1 0 PHS
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	-46.05	-307.0	0.0	1	1	1	-307.0	14;	%ME1 0 PHS (pump mode)
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	344.961	51.74415	3.5	1	1	1	344.961	12;	%ME1 0 hydro
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	282.3	42.345	3.5	1	1	1	282.3	13;	%NO2 0 PHS
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	-42.345	-282.3	0.0	1	1	1	-282.3	14;	%NO2 0 PHS (pump mode)
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	29130.0962	4369.51443	3.5	1	1	1	29130.0962	12;	%NO2 0 hydro
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	198.0	29.7	3.5	1	1	1	198.0	13;	%PL1 0 PHS
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	-29.7	-198.0	0.0	1	1	1	-198.0	14;	%PL1 0 PHS (pump mode)
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.09554140127388	11.714331210191082	3.5	1	1	1	78.09554140127388	12;	%PL1 0 hydro
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	716.0	107.39999999999999	3.5	1	1	1	716.0	13;	%PL1 1 PHS
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	-107.39999999999999	-716.0	0.0	1	1	1	-716.0	14;	%PL1 1 PHS (pump mode)
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	33.89808917197452	5.084713375796178	3.5	1	1	1	33.89808917197452	12;	%PL1 1 hydro
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	252.0	37.8	3.5	1	1	1	252.0	13;	%PL1 2 PHS
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	-37.8	-252.0	0.0	1	1	1	-252.0	14;	%PL1 2 PHS (pump mode)
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	632.0	94.8	3.5	1	1	1	632.0	13;	%PL1 3 PHS
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	-94.8	-632.0	0.0	1	1	1	-632.0	14;	%PL1 3 PHS (pump mode)
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.0	3.15	3.5	1	1	1	21.0	12;	%PL1 3 hydro
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	3703.0	555.4499999999999	3.5	1	1	1	3703.0	13;	%PT1 0 PHS
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	-555.4499999999999	-3703.0	0.0	1	1	1	-3703.0	14;	%PT1 0 PHS (pump mode)
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	881.4	132.20999999999998	3.5	1	1	1	881.4	12;	%PT1 0 hydro
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	4449.9400000000005	667.4910000000001	3.5	1	1	1	4449.9400000000005	12;	%RO1 0 hydro
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	614.0	92.1	3.5	1	1	1	614.0	13;	%RS1 0 PHS
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	-92.1	-614.0	0.0	1	1	1	-614.0	14;	%RS1 0 PHS (pump mode)
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	790.1	118.515	3.5	1	1	1	790.1	12;	%RS1 0 hydro
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	92.0	13.799999999999999	3.5	1	1	1	92.0	13;	%SE2 0 PHS
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.799999999999999	-92.0	0.0	1	1	1	-92.0	14;	%SE2 0 PHS (pump mode)
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	10784.18662493251	1617.6279937398765	3.5	1	1	1	10784.18662493251	12;	%SE2 0 hydro
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	180.0	27.0	3.5	1	1	1	180.0	13;	%SI1 0 PHS
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	-27.0	-180.0	0.0	1	1	1	-180.0	14;	%SI1 0 PHS (pump mode)
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	118.0	17.7	3.5	1	1	1	118.0	12;	%SI1 0 hydro
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	822.453	123.36795	3.5	1	1	1	822.453	13;	%SK1 0 PHS
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	-123.36795	-822.453	0.0	1	1	1	-822.453	14;	%SK1 0 PHS (pump mode)
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	241.9	36.285	3.5	1	1	1	241.9	12;	%SK1 0 hydro
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0	investment
mpc.gencost = [
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%AL1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%AL1 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11126.651167779757;	%AL1 0 offwind
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%AL1 0 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%AL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%AL1 0 ror
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.693817308477;	%AL1 0 solar
	2	235104.25533005115	94041.70213202045	3	0.0	1199.5115067859751	0.0	0.0	78498.69317484596;	%AT1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%AT1 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%AT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%AT1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%AT1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%AT1 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%AT1 1 OCGT
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%AT1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%AT1 1 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.693817308477;	%AT1 1 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%AT1 2 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%AT1 2 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999986	0.0	0.0	12921.138822776287;	%AT1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%AT1 2 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%AT1 2 solar
	2	233777.79470554978	93511.11788221991	3	0.0	1192.7438505385192	0.0	0.0	78498.69317484596;	%AT1 3 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%AT1 3 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%AT1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%AT1 3 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%AT1 3 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%BA1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%BA1 0 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%BA1 0 lignite
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%BA1 0 onwind
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%BA1 0 solar
	2	283940.3270149042	113576.13080596167	3	0.0	1448.6751378311437	0.0	0.0	78498.69317484595;	%BE1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%BE1 0 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%BE1 0 biomass
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	11539.308217891792;	%BE1 0 offwind
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%BE1 0 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%BE1 0 solar
	2	236084.0275862069	94433.61103448278	3	0.0	1204.5103448275863	0.0	0.0	78498.69317484595;	%BE1 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%BE1 1 OCGT
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%BE1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%BE1 1 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%BE1 1 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484595;	%BG1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%BG1 0 OCGT
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%BG1 0 coal
	2	104754.16666666663	41901.66666666666	3	0.0	380.9242424242423	0.0	0.0	340587.91320713836;	%BG1 0 lignite
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%BG1 0 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11722.080628180274;	%BG1 0 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%BG1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%BG1 0 ror
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.6938173084773;	%BG1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%CH1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%CH1 0 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%CH1 0 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%CH1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%CH1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%CH1 0 solar
	2	236084.0275862069	94433.61103448278	3	0.0	1204.5103448275863	0.0	0.0	78498.69317484595;	%CH1 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%CH1 1 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%CH1 1 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%CH1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%CH1 1 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%CH1 1 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%CH1 2 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%CH1 2 OCGT
	2	2358.836170212767	943.5344680851067	3	0.0	461.7021276595746	0.0	0.0	9840.83907081893;	%CH1 2 biomass
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%CH1 2 nuclear
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%CH1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%CH1 2 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%CH1 2 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%CH1 3 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%CH1 3 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%CH1 3 biomass
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%CH1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%CH1 3 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084773;	%CH1 3 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%CZ1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%CZ1 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%CZ1 0 onwind
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%CZ1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%CZ1 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%CZ1 1 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%CZ1 1 lignite
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%CZ1 1 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%CZ1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%CZ1 1 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%CZ1 1 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484595;	%CZ1 2 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%CZ1 2 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%CZ1 2 lignite
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%CZ1 2 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%CZ1 2 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%CZ1 2 solar
	2	260887.36021347658	104354.94408539064	3	0.0	1331.0579602728396	0.0	0.0	78498.69317484596;	%DE1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 0 OCGT
	2	2358.8361702127663	943.5344680851066	3	0.0	461.70212765957456	0.0	0.0	9840.83907081893;	%DE1 0 biomass
	2	97735.21066406442	39094.08426562577	3	0.0	355.40076605114336	0.0	0.0	340587.9132071384;	%DE1 0 lignite
	2	0.0	0.0	3	0.0	4264.9473684210525	0.0	0.0	6700.884872187999;	%DE1 0 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 0 solar
	2	272075.2406907557	108830.09627630227	3	0.0	1388.1389831161005	0.0	0.0	78498.69317484596;	%DE1 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 1 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 1 biomass
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%DE1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689394;	%DE1 1 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 1 solar
	2	273131.50906701933	109252.60362680772	3	0.0	1393.5281074847924	0.0	0.0	78498.69317484596;	%DE1 10 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 10 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 10 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	13385.501224563794;	%DE1 10 offwind
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%DE1 10 onwind
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%DE1 10 solar
	2	241138.66612204822	96455.46644881928	3	0.0	1230.2993169492254	0.0	0.0	78498.69317484596;	%DE1 11 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 11 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 11 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 11 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 11 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 11 solar
	2	374928.7607860929	149971.50431443716	3	0.0	1912.9018407453716	0.0	0.0	78498.69317484596;	%DE1 12 CCGT
	2	294345.9352864014	117738.37411456059	3	0.0	1501.7649759510277	0.0	0.0	35746.888799202134;	%DE1 12 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 12 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%DE1 12 coal
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%DE1 12 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 12 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 12 solar
	2	267102.05099152954	106840.82039661183	3	0.0	1362.765566283314	0.0	0.0	78498.69317484596;	%DE1 13 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%DE1 13 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 13 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%DE1 13 coal
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	11176.17474586691;	%DE1 13 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 13 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 13 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 13 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%DE1 14 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 14 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 14 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 14 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 14 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.693817308477;	%DE1 14 solar
	2	244006.36116248116	97602.54446499246	3	0.0	1244.9304140942913	0.0	0.0	78498.69317484596;	%DE1 15 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%DE1 15 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 15 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%DE1 15 coal
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 15 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 15 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 15 solar
	2	331542.0525608902	132616.8210243561	3	0.0	1691.5410844943376	0.0	0.0	78498.69317484596;	%DE1 16 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 16 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.83907081893;	%DE1 16 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 16 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689394;	%DE1 16 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%DE1 16 solar
	2	268561.1661506522	107424.46646026087	3	0.0	1370.2100313808785	0.0	0.0	78498.69317484596;	%DE1 17 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 17 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 17 biomass
	2	94353.4185803758	37741.36743215032	3	0.0	343.1033402922757	0.0	0.0	340587.9132071384;	%DE1 17 lignite
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%DE1 17 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 17 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 17 solar
	2	287231.24150150263	114892.49660060105	3	0.0	1465.4655178648093	0.0	0.0	78498.69317484596;	%DE1 18 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 18 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.83907081893;	%DE1 18 biomass
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.138822776289;	%DE1 18 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 18 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 18 solar
	2	352324.6949879939	140929.87799519757	3	0.0	1797.5749744285404	0.0	0.0	78498.69317484596;	%DE1 19 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 19 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 19 biomass
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%DE1 19 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689394;	%DE1 19 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084773;	%DE1 19 solar
	2	235902.6625322998	94361.0650129199	3	0.0	1203.5850129198968	0.0	0.0	78498.69317484596;	%DE1 2 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 2 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 2 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%DE1 2 coal
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11301.541952238142;	%DE1 2 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.13882277629;	%DE1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 2 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 2 solar
	2	254303.4869020414	101721.39476081656	3	0.0	1297.4667699083745	0.0	0.0	78498.69317484596;	%DE1 20 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%DE1 20 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 20 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.91320713836;	%DE1 20 coal
	2	0.0	0.0	3	0.0	0.46499999999999986	0.0	0.0	12921.138822776287;	%DE1 20 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 20 ror
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.693817308477;	%DE1 20 solar
	2	272099.81367109023	108839.9254684361	3	0.0	1388.264355464746	0.0	0.0	78498.69317484596;	%DE1 21 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%DE1 21 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.83907081893;	%DE1 21 biomass
	2	92878.87986977218	37151.55194790887	3	0.0	337.7413813446261	0.0	0.0	340587.91320713836;	%DE1 21 lignite
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 21 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689394;	%DE1 21 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 21 solar
	2	254693.67557747997	101877.47023099198	3	0.0	1299.4575284565303	0.0	0.0	78498.69317484596;	%DE1 22 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%DE1 22 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 22 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 22 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 22 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 22 solar
	2	330533.1860139861	132213.27440559445	3	0.0	1686.3938061938065	0.0	0.0	78498.69317484596;	%DE1 23 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 23 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 23 biomass
	2	0.0	0.0	3	0.0	4541.280438375543	0.0	0.0	6700.8848721879995;	%DE1 23 oil
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%DE1 23 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 23 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 23 solar
	2	296979.96021112043	118791.9840844482	3	0.0	1515.2038786281657	0.0	0.0	78498.69317484595;	%DE1 24 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 24 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 24 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11762.163651119603;	%DE1 24 offwind
	2	0.0	0.0	3	0.0	4238.568737069293	0.0	0.0	6700.884872187999;	%DE1 24 oil
	2	0.0	0.0	3	0.0	0.46499999999999986	0.0	0.0	12921.138822776289;	%DE1 24 onwind
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084773;	%DE1 24 solar
	2	255081.0780002342	102032.43120009369	3	0.0	1301.4340714297662	0.0	0.0	78498.69317484596;	%DE1 25 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 25 OCGT
	2	2358.8361702127663	943.5344680851066	3	0.0	461.70212765957456	0.0	0.0	9840.83907081893;	%DE1 25 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 25 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689394;	%DE1 25 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 25 solar
	2	342918.90091132576	137167.56036453033	3	0.0	1749.5862291394171	0.0	0.0	78498.69317484596;	%DE1 26 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 26 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 26 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%DE1 26 coal
	2	0.0	0.0	3	0.0	4089.2989171493327	0.0	0.0	6700.884872187999;	%DE1 26 oil
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%DE1 26 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 26 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 26 solar
	2	277068.14647707954	110827.25859083181	3	0.0	1413.6129922299976	0.0	0.0	78498.69317484595;	%DE1 27 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 27 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 27 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12362.918814880331;	%DE1 27 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 27 onwind
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.693817308477;	%DE1 27 solar
	2	245046.32468409263	98018.52987363705	3	0.0	1250.2363504290438	0.0	0.0	78498.69317484596;	%DE1 28 CCGT
	2	304526.7480708126	121810.69922832504	3	0.0	1553.7078983204722	0.0	0.0	35746.888799202134;	%DE1 28 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 28 biomass
	2	0.0	0.0	3	0.0	4263.601690600324	0.0	0.0	6700.884872187999;	%DE1 28 oil
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%DE1 28 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 28 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 28 solar
	2	270486.4483309811	108194.57933239243	3	0.0	1380.0328996478625	0.0	0.0	78498.69317484595;	%DE1 29 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 29 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 29 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 29 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 29 ror
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.693817308477;	%DE1 29 solar
	2	263451.5580196961	105380.62320787844	3	0.0	1344.1406021413063	0.0	0.0	78498.69317484596;	%DE1 3 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 3 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 3 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%DE1 3 coal
	2	0.0	0.0	3	0.0	4270.321475625824	0.0	0.0	6700.884872187999;	%DE1 3 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 3 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%DE1 3 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%DE1 30 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 30 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 30 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 30 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 30 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 30 solar
	2	286713.7016610905	114685.48066443621	3	0.0	1462.8250084749516	0.0	0.0	78498.69317484596;	%DE1 31 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%DE1 31 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 31 biomass
	2	96011.21520342614	38404.48608137045	3	0.0	349.1316916488223	0.0	0.0	340587.9132071384;	%DE1 31 lignite
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 31 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689394;	%DE1 31 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 31 solar
	2	297558.27978253626	119023.3119130145	3	0.0	1518.1544886864094	0.0	0.0	78498.69317484596;	%DE1 32 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%DE1 32 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 32 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%DE1 32 coal
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	11238.673956489965;	%DE1 32 offwind
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%DE1 32 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 32 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 32 solar
	2	275989.64041027136	110395.85616410853	3	0.0	1408.1104102564861	0.0	0.0	78498.69317484595;	%DE1 33 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 33 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 33 biomass
	2	195113.7339808711	78045.49359234843	3	0.0	873.23629194236	0.0	0.0	340587.91320713836;	%DE1 33 coal
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%DE1 33 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 33 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 33 solar
	2	235196.26040589542	94078.50416235818	3	0.0	1199.9809204382418	0.0	0.0	78498.69317484596;	%DE1 34 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 34 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 34 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 34 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 34 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 34 solar
	2	263721.511835623	105488.6047342492	3	0.0	1345.5179175286887	0.0	0.0	78498.69317484596;	%DE1 4 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 4 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 4 biomass
	2	92196.76282414203	36878.70512965681	3	0.0	335.26095572415284	0.0	0.0	340587.9132071385;	%DE1 4 lignite
	2	0.0	0.0	3	0.0	4270.321475625824	0.0	0.0	6700.884872187999;	%DE1 4 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 4 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 4 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%DE1 4 solar
	2	298458.8364567173	119383.53458268692	3	0.0	1522.7491655954962	0.0	0.0	78498.69317484596;	%DE1 5 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 5 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 5 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 5 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 5 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 5 solar
	2	309886.6923171067	123954.67692684269	3	0.0	1581.0545526382996	0.0	0.0	78498.69317484596;	%DE1 6 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 6 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 6 biomass
	2	195308.07291666663	78123.22916666664	3	0.0	874.1060606060604	0.0	0.0	340587.91320713836;	%DE1 6 coal
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 6 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 6 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%DE1 6 solar
	2	274740.61398667534	109896.24559467014	3	0.0	1401.737826462629	0.0	0.0	78498.69317484595;	%DE1 7 CCGT
	2	293552.4469385645	117420.9787754258	3	0.0	1497.716566013084	0.0	0.0	35746.888799202134;	%DE1 7 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 7 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%DE1 7 coal
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 7 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 7 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.693817308477;	%DE1 7 solar
	2	289325.9914622288	115730.39658489154	3	0.0	1476.1530176644328	0.0	0.0	78498.69317484595;	%DE1 8 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 8 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DE1 8 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071385;	%DE1 8 coal
	2	0.0	0.0	3	0.0	4318.231404958678	0.0	0.0	6700.884872187999;	%DE1 8 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DE1 8 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%DE1 8 ror
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.693817308477;	%DE1 8 solar
	2	279431.87562632555	111772.75025053023	3	0.0	1425.6728348281915	0.0	0.0	78498.69317484596;	%DE1 9 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DE1 9 OCGT
	2	2358.836170212766	943.5344680851064	3	0.0	461.70212765957444	0.0	0.0	9840.839070818929;	%DE1 9 biomass
	2	93024.96329002667	37209.98531601067	3	0.0	338.2725937819152	0.0	0.0	340587.9132071385;	%DE1 9 lignite
	2	0.0	0.0	3	0.0	4363.556388549989	0.0	0.0	6700.884872187999;	%DE1 9 oil
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%DE1 9 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%DE1 9 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%DE1 9 solar
	2	266393.2390740256	106557.29562961025	3	0.0	1359.1491789491101	0.0	0.0	78498.69317484596;	%DK1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DK1 0 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DK1 0 biomass
	2	195308.07291666663	78123.22916666664	3	0.0	874.1060606060604	0.0	0.0	340587.9132071384;	%DK1 0 coal
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12325.601929519124;	%DK1 0 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%DK1 0 onwind
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%DK1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%DK2 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%DK2 0 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%DK2 0 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12034.417744682478;	%DK2 0 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%DK2 0 onwind
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%DK2 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%EE6 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%EE6 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12216.925430681846;	%EE6 0 offwind
	2	0.0	0.0	3	0.0	0.46499999999999986	0.0	0.0	12921.138822776289;	%EE6 0 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%EE6 0 solar
	2	273225.5638201681	109290.22552806724	3	0.0	1394.007978674327	0.0	0.0	78498.69317484596;	%ES1 0 CCGT
	2	325214.1951219513	130085.67804878054	3	0.0	1659.256097560976	0.0	0.0	35746.888799202134;	%ES1 0 OCGT
	2	195308.07291666672	78123.22916666667	3	0.0	874.1060606060606	0.0	0.0	340587.9132071385;	%ES1 0 coal
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%ES1 0 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12032.537698876988;	%ES1 0 offwind
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%ES1 0 oil
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%ES1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%ES1 0 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084773;	%ES1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%ES4 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%ES4 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11855.155837004615;	%ES4 0 offwind
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%ES4 0 oil
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%ES4 0 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.693817308477;	%ES4 0 solar
	2	214442.40147241886	85776.96058896754	3	0.0	1094.0938850633615	0.0	0.0	78498.69317484596;	%FI2 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%FI2 0 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%FI2 0 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%FI2 0 coal
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%FI2 0 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12135.856816505437;	%FI2 0 offwind
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%FI2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%FI2 0 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%FI2 0 solar
	2	237931.08747731405	95172.43499092563	3	0.0	1213.9341197822146	0.0	0.0	78498.69317484596;	%FR1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%FR1 0 OCGT
	2	2358.8361702127663	943.5344680851066	3	0.0	461.70212765957456	0.0	0.0	9840.839070818929;	%FR1 0 biomass
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%FR1 0 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11785.047192179882;	%FR1 0 offwind
	2	0.0	0.0	3	0.0	0.4650000000000001	0.0	0.0	12921.13882277629;	%FR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%FR1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%FR1 0 solar
	2	233398.72011895172	93359.4880475807	3	0.0	1190.809796525264	0.0	0.0	78498.69317484596;	%FR1 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%FR1 1 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%FR1 1 biomass
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%FR1 1 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11761.47899146944;	%FR1 1 offwind
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%FR1 1 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%FR1 1 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%FR1 1 solar
	2	238999.8444652143	95599.93778608572	3	0.0	1219.3869615572157	0.0	0.0	78498.69317484596;	%FR1 2 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%FR1 2 OCGT
	2	2358.8361702127663	943.5344680851066	3	0.0	461.70212765957456	0.0	0.0	9840.839070818929;	%FR1 2 biomass
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%FR1 2 nuclear
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	11026.929202201562;	%FR1 2 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%FR1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689383;	%FR1 2 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%FR1 2 solar
	2	345126.52758620697	138050.61103448278	3	0.0	1760.849630541872	0.0	0.0	78498.69317484596;	%FR1 3 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%FR1 3 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%FR1 3 biomass
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%FR1 3 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11794.828822628175;	%FR1 3 offwind
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%FR1 3 onwind
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%FR1 3 solar
	2	237900.30314579554	95160.12125831822	3	0.0	1213.7770568663038	0.0	0.0	78498.69317484595;	%FR1 4 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%FR1 4 OCGT
	2	2358.836170212767	943.5344680851067	3	0.0	461.7021276595746	0.0	0.0	9840.83907081893;	%FR1 4 biomass
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%FR1 4 nuclear
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%FR1 4 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%FR1 4 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%FR1 4 solar
	2	236958.04075299157	94783.21630119662	3	0.0	1208.9695956785283	0.0	0.0	78498.69317484596;	%GB0 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%GB0 0 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%GB0 0 biomass
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%GB0 0 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12269.444578101042;	%GB0 0 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%GB0 0 onwind
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.693817308477;	%GB0 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%GB0 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%GB0 1 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%GB0 1 biomass
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%GB0 1 coal
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.972584215;	%GB0 1 nuclear
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12088.294171588223;	%GB0 1 offwind
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.13882277629;	%GB0 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%GB0 1 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%GB0 1 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%GB5 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%GB5 0 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%GB5 0 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12818.128379167472;	%GB5 0 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%GB5 0 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%GB5 0 solar
	2	247744.6457664941	99097.85830659764	3	0.0	1264.0032947270106	0.0	0.0	78498.69317484596;	%GR1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%GR1 0 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%GR1 0 lignite
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12590.076694827969;	%GR1 0 offwind
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%GR1 0 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%GR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689394;	%GR1 0 ror
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.6938173084773;	%GR1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%HR1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%HR1 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11848.497869242856;	%HR1 0 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%HR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%HR1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%HR1 0 solar
	2	235201.01472789023	94080.40589115609	3	0.0	1200.0051771831133	0.0	0.0	78498.69317484596;	%HU1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%HU1 0 OCGT
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%HU1 0 coal
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%HU1 0 nuclear
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%HU1 0 oil
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%HU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%HU1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%HU1 0 solar
	2	281687.57767568156	112675.03107027263	3	0.0	1437.1815187534771	0.0	0.0	78498.69317484595;	%IE5 0 CCGT
	2	325214.1951219513	130085.67804878054	3	0.0	1659.256097560976	0.0	0.0	35746.888799202134;	%IE5 0 OCGT
	2	104754.16666666667	41901.66666666667	3	0.0	380.92424242424244	0.0	0.0	340587.9132071385;	%IE5 0 lignite
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12334.190074371574;	%IE5 0 offwind
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%IE5 0 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.13882277629;	%IE5 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%IE5 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%IE5 0 solar
	2	283681.4201046601	113472.56804186405	3	0.0	1447.3541842074496	0.0	0.0	78498.69317484596;	%IT1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%IT1 0 OCGT
	2	2358.8361702127663	943.5344680851066	3	0.0	461.70212765957456	0.0	0.0	9840.839070818929;	%IT1 0 biomass
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	69836.52306842859;	%IT1 0 geothermal
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11796.03066987808;	%IT1 0 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%IT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%IT1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%IT1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%IT3 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%IT3 0 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%IT3 0 biomass
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	11134.819999134303;	%IT3 0 offwind
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%IT3 0 oil
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%IT3 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%IT3 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%IT3 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%LT6 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%LT6 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11785.77126754945;	%LT6 0 offwind
	2	0.0	0.0	3	0.0	0.46499999999999986	0.0	0.0	12921.138822776289;	%LT6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%LT6 0 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%LT6 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%LU1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%LU1 0 OCGT
	2	2358.836170212766	943.5344680851065	3	0.0	461.7021276595745	0.0	0.0	9840.839070818929;	%LU1 0 biomass
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%LU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%LU1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%LU1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%LV6 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%LV6 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11957.290458844971;	%LV6 0 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%LV6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%LV6 0 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084773;	%LV6 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%ME1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%ME1 0 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%ME1 0 lignite
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	11364.815910815512;	%ME1 0 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%ME1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%ME1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%ME1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%MK1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%MK1 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%MK1 0 onwind
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.693817308477;	%MK1 0 solar
	2	233691.87197683437	93476.74879073375	3	0.0	1192.305469269563	0.0	0.0	78498.69317484596;	%NL1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%NL1 0 OCGT
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%NL1 0 coal
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11469.596119557484;	%NL1 0 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%NL1 0 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%NL1 0 solar
	2	310076.703327444	124030.68133097758	3	0.0	1582.0239965685914	0.0	0.0	78498.69317484596;	%NL1 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%NL1 1 OCGT
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.91320713836;	%NL1 1 coal
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%NL1 1 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12524.919099653207;	%NL1 1 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%NL1 1 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%NL1 1 solar
	2	236084.027586207	94433.6110344828	3	0.0	1204.5103448275868	0.0	0.0	78498.69317484596;	%NL1 2 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%NL1 2 OCGT
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%NL1 2 coal
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12437.979852528573;	%NL1 2 offwind
	2	0.0	0.0	3	0.0	0.46499999999999986	0.0	0.0	12921.138822776287;	%NL1 2 onwind
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%NL1 2 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%NO2 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.88879920213;	%NO2 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12601.693704072683;	%NO2 0 offwind
	2	0.0	0.0	3	0.0	0.465	0.0	0.0	12921.138822776289;	%NO2 0 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%NO2 0 solar
	2	236084.027586207	94433.6110344828	3	0.0	1204.5103448275868	0.0	0.0	78498.69317484596;	%PL1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%PL1 0 OCGT
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%PL1 0 coal
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%PL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%PL1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%PL1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%PL1 1 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%PL1 1 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%PL1 1 lignite
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11859.992927826066;	%PL1 1 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%PL1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%PL1 1 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%PL1 1 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484595;	%PL1 2 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%PL1 2 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%PL1 2 lignite
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11934.890044898779;	%PL1 2 offwind
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%PL1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%PL1 2 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084773;	%PL1 2 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%PL1 3 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%PL1 3 OCGT
	2	195308.07291666672	78123.22916666667	3	0.0	874.1060606060606	0.0	0.0	340587.9132071385;	%PL1 3 coal
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%PL1 3 lignite
	2	0.0	0.0	3	0.0	4614.571428571428	0.0	0.0	6700.884872187999;	%PL1 3 oil
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%PL1 3 onwind
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%PL1 3 solar
	2	236646.38178753408	94658.55271501363	3	0.0	1207.37949891599	0.0	0.0	78498.69317484596;	%PT1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%PT1 0 OCGT
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11124.035064278249;	%PT1 0 offwind
	2	0.0	0.0	3	0.0	0.46499999999999986	0.0	0.0	12921.138822776289;	%PT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%PT1 0 ror
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.693817308477;	%PT1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484595;	%RO1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%RO1 0 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%RO1 0 lignite
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%RO1 0 nuclear
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	11885.822002855573;	%RO1 0 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%RO1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%RO1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%RO1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%RS1 0 CCGT
	2	325214.1951219513	130085.67804878054	3	0.0	1659.256097560976	0.0	0.0	35746.888799202134;	%RS1 0 OCGT
	2	104754.16666666663	41901.66666666666	3	0.0	380.9242424242423	0.0	0.0	340587.91320713836;	%RS1 0 lignite
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%RS1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%RS1 0 ror
	2	0.0	0.0	3	0.0	0.30999999999999994	0.0	0.0	3527.6938173084773;	%RS1 0 solar
	2	236084.02758620694	94433.61103448279	3	0.0	1204.5103448275866	0.0	0.0	78498.69317484596;	%SE2 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%SE2 0 OCGT
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%SE2 0 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12467.76931637178;	%SE2 0 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%SE2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%SE2 0 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%SE2 0 solar
	2	476648.6827586208	190659.4731034483	3	0.0	2431.881034482759	0.0	0.0	78498.69317484596;	%SI1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609756	0.0	0.0	35746.888799202134;	%SI1 0 OCGT
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%SI1 0 lignite
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%SI1 0 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	11254.971580746324;	%SI1 0 offwind
	2	0.0	0.0	3	0.0	0.4649999999999999	0.0	0.0	12921.138822776289;	%SI1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689387;	%SI1 0 ror
	2	0.0	0.0	3	0.0	0.31000000000000005	0.0	0.0	3527.6938173084777;	%SI1 0 solar
	2	474288.185073956	189715.2740295824	3	0.0	2419.8376789487547	0.0	0.0	78498.69317484596;	%SK1 0 CCGT
	2	325214.1951219512	130085.67804878051	3	0.0	1659.2560975609758	0.0	0.0	35746.888799202134;	%SK1 0 OCGT
	2	195308.07291666666	78123.22916666666	3	0.0	874.1060606060605	0.0	0.0	340587.9132071384;	%SK1 0 coal
	2	104754.16666666664	41901.666666666664	3	0.0	380.9242424242424	0.0	0.0	340587.9132071384;	%SK1 0 lignite
	2	440928.0303030303	176371.2121212121	3	0.0	352.74242424242425	0.0	0.0	2501135.9725842155;	%SK1 0 nuclear
	2	0.0	0.0	3	0.0	0.46499999999999997	0.0	0.0	12921.138822776289;	%SK1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	27523.632567689394;	%SK1 0 ror
	2	0.0	0.0	3	0.0	0.31	0.0	0.0	3527.6938173084773;	%SK1 0 solar
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%AL1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004655;	%AT1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%AT1 1 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%AT1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%AT1 1 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%AT1 2 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%AT1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004655;	%AT1 2 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%AT1 3 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%AT1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%AT1 3 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%BA1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%BA1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%BA1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%BE1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%BE1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%BE1 1 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%BE1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004655;	%BE1 1 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%BG1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%BG1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%BG1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CH1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%CH1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CH1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CH1 1 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%CH1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004655;	%CH1 1 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CH1 2 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CH1 3 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%CH1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CH1 3 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CZ1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%CZ1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CZ1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CZ1 1 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%CZ1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CZ1 1 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CZ1 2 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%CZ1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%CZ1 2 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 1 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 12 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 12 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 14 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 14 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 15 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 15 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 16 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 16 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 17 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 17 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 18 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 18 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 19 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 2 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 20 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 20 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 21 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 21 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 23 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 26 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 26 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 3 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 30 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 30 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 31 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 31 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 4 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 4 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 7 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 7 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%DE1 9 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%DE1 9 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%ES1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%ES1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%ES1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%FI2 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%FR1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%FR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%FR1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%FR1 2 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%FR1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004655;	%FR1 2 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%FR1 4 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%FR1 4 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%GB0 1 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%GB0 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%GB0 1 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%GR1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%GR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%GR1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%HR1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%HR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%HR1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%HU1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%IE5 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%IE5 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%IE5 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%IT1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%IT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%IT1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%IT3 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%IT3 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%IT3 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%LT6 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%LT6 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%LU1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%LU1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%ME1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%ME1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%ME1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%NO2 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%NO2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%NO2 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PL1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%PL1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PL1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PL1 1 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%PL1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PL1 1 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PL1 2 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%PL1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PL1 3 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%PL1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PL1 3 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PT1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%PT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%PT1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004655;	%RO1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%RS1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%RS1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%RS1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%SE2 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%SE2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004655;	%SE2 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%SI1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%SI1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%SI1 0 hydro
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%SK1 0 PHS
	2	0.0	0.0	3	0.0	0.23356673087800853	0.0	0.0	627.5915200004656;	%SK1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.3114223078373447	0.0	0.0	627.5915200004656;	%SK1 0 hydro
];
%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	66	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - GR1 0
	1	75	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - ME1 0
	3	28	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%AT1 1 - DE1 19
	32	40	0.0	0.0	0.0	11171.72770881926	11171.72770881926	11171.72770881926	0	0	1	-60	60;	%DE1 22 - DE1 3
	32	44	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 22 - DE1 33
	32	50	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 22 - DE1 8
	34	43	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%DE1 24 - DE1 32
	34	48	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 24 - DE1 6
	34	83	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 24 - PL1 2
	35	50	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 25 - DE1 8
	36	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 26 - DE1 31
	36	50	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 26 - DE1 8
	37	52	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 27 - DK1 0
	3	33	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%AT1 1 - DE1 23
	38	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 28 - NL1 0
	39	49	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 29 - DE1 7
	42	47	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 31 - DE1 5
	42	50	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 31 - DE1 8
	43	51	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 32 - DE1 9
	44	62	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%DE1 33 - FR1 4
	45	49	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 34 - DE1 7
	46	51	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 4 - DE1 9
	48	51	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 6 - DE1 9
	53	88	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DK2 0 - SE2 0
	4	5	0.0	0.0	0.0	6345.541338609339	6345.541338609339	6345.541338609339	0	0	1	-60	60;	%AT1 2 - AT1 3
	54	74	0.0	0.0	0.0	3016.3664813811993	3016.3664813811993	3016.3664813811993	0	0	1	-60	60;	%EE6 0 - LV6 0
	55	58	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%ES1 0 - FR1 0
	55	85	0.0	0.0	0.0	15059.488951488362	15059.488951488362	15059.488951488362	0	0	1	-60	60;	%ES1 0 - PT1 0
	57	88	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%FI2 0 - SE2 0
	58	59	0.0	0.0	0.0	14344.49837812393	14344.49837812393	14344.49837812393	0	0	1	-60	60;	%FR1 0 - FR1 1
	58	60	0.0	0.0	0.0	10724.858600466488	10724.858600466488	10724.858600466488	0	0	1	-60	60;	%FR1 0 - FR1 2
	58	61	0.0	0.0	0.0	13137.951785571448	13137.951785571448	13137.951785571448	0	0	1	-60	60;	%FR1 0 - FR1 3
	59	61	0.0	0.0	0.0	9250.190542902346	9250.190542902346	9250.190542902346	0	0	1	-60	60;	%FR1 1 - FR1 3
	59	62	0.0	0.0	0.0	23103.132901838228	23103.132901838228	23103.132901838228	0	0	1	-60	60;	%FR1 1 - FR1 4
	60	62	0.0	0.0	0.0	13852.942358935881	13852.942358935881	13852.942358935881	0	0	1	-60	60;	%FR1 2 - FR1 4
	4	39	0.0	0.0	0.0	2457.780095940237	2457.780095940237	2457.780095940237	0	0	1	-60	60;	%AT1 2 - DE1 29
	60	70	0.0	0.0	0.0	5585.86385440963	5585.86385440963	5585.86385440963	0	0	1	-60	60;	%FR1 2 - IT1 0
	63	64	0.0	0.0	0.0	45022.06266654161	45022.06266654161	45022.06266654161	0	0	1	-60	60;	%GB0 0 - GB0 1
	65	69	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%GB5 0 - IE5 0
	66	76	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%GR1 0 - MK1 0
	67	68	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%HR1 0 - HU1 0
	67	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HR1 0 - RS1 0
	67	89	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%HR1 0 - SI1 0
	68	86	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - RO1 0
	68	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HU1 0 - RS1 0
	68	90	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - SK1 0
	4	70	0.0	0.0	0.0	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%AT1 2 - IT1 0
	70	89	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%IT1 0 - SI1 0
	72	74	0.0	0.0	0.0	4021.8219751749325	4021.8219751749325	4021.8219751749325	0	0	1	-60	60;	%LT6 0 - LV6 0
	75	87	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%ME1 0 - RS1 0
	76	87	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%MK1 0 - RS1 0
	77	78	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%NL1 0 - NL1 1
	77	79	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%NL1 0 - NL1 2
	80	88	0.0	0.0	0.0	7283.966466150157	7283.966466150157	7283.966466150157	0	0	1	-60	60;	%NO2 0 - SE2 0
	81	82	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%PL1 0 - PL1 1
	81	84	0.0	0.0	0.0	11931.405193018969	11931.405193018969	11931.405193018969	0	0	1	-60	60;	%PL1 0 - PL1 3
	81	90	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%PL1 0 - SK1 0
	5	89	0.0	0.0	0.0	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%AT1 3 - SI1 0
	82	83	0.0	0.0	0.0	16266.03554404084	16266.03554404084	16266.03554404084	0	0	1	-60	60;	%PL1 1 - PL1 2
	82	84	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%PL1 1 - PL1 3
	83	84	0.0	0.0	0.0	8982.069077890685	8982.069077890685	8982.069077890685	0	0	1	-60	60;	%PL1 2 - PL1 3
	86	87	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%RO1 0 - RS1 0
	6	67	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%BA1 0 - HR1 0
	6	75	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%BA1 0 - ME1 0
	6	87	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%BA1 0 - RS1 0
	7	8	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BE1 0 - BE1 1
	1	76	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - MK1 0
	7	59	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BE1 0 - FR1 1
	7	78	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%BE1 0 - NL1 1
	8	62	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%BE1 1 - FR1 4
	8	73	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%BE1 1 - LU1 0
	8	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%BE1 1 - NL1 0
	9	66	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - GR1 0
	9	76	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - MK1 0
	9	86	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BG1 0 - RO1 0
	9	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - RS1 0
	10	11	0.0	0.0	0.0	1966.2240767521896	1966.2240767521896	1966.2240767521896	0	0	1	-60	60;	%CH1 0 - CH1 1
	1	87	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - RS1 0
	10	12	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%CH1 0 - CH1 2
	10	60	0.0	0.0	0.0	6345.541338609339	6345.541338609339	6345.541338609339	0	0	1	-60	60;	%CH1 0 - FR1 2
	10	70	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%CH1 0 - IT1 0
	11	12	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%CH1 1 - CH1 2
	11	13	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%CH1 1 - CH1 3
	11	70	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%CH1 1 - IT1 0
	12	13	0.0	0.0	0.0	13852.942358935883	13852.942358935883	13852.942358935883	0	0	1	-60	60;	%CH1 2 - CH1 3
	12	27	0.0	0.0	0.0	27169.64178784844	27169.64178784844	27169.64178784844	0	0	1	-60	60;	%CH1 2 - DE1 18
	12	62	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CH1 2 - FR1 4
	13	70	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CH1 3 - IT1 0
	2	5	0.0	0.0	0.0	8758.6345237143	8758.6345237143	8758.6345237143	0	0	1	-60	60;	%AT1 0 - AT1 3
	14	16	0.0	0.0	0.0	9473.625097078731	9473.625097078731	9473.625097078731	0	0	1	-60	60;	%CZ1 0 - CZ1 2
	14	84	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%CZ1 0 - PL1 3
	14	90	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%CZ1 0 - SK1 0
	15	16	0.0	0.0	0.0	12154.839747195354	12154.839747195354	12154.839747195354	0	0	1	-60	60;	%CZ1 1 - CZ1 2
	15	25	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CZ1 1 - DE1 16
	15	46	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CZ1 1 - DE1 4
	16	90	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%CZ1 2 - SK1 0
	17	23	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 0 - DE1 14
	17	24	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 0 - DE1 15
	17	35	0.0	0.0	0.0	12869.830320559786	12869.830320559786	12869.830320559786	0	0	1	-60	60;	%DE1 0 - DE1 25
	2	16	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 0 - CZ1 2
	17	38	0.0	0.0	0.0	11886.718282183692	11886.718282183692	11886.718282183692	0	0	1	-60	60;	%DE1 0 - DE1 28
	17	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 0 - NL1 0
	18	25	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 1 - DE1 16
	18	36	0.0	0.0	0.0	9473.625097078733	9473.625097078733	9473.625097078733	0	0	1	-60	60;	%DE1 1 - DE1 26
	18	41	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 1 - DE1 30
	18	45	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 1 - DE1 34
	19	22	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 10 - DE1 13
	19	24	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 10 - DE1 15
	19	38	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%DE1 10 - DE1 28
	19	47	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 10 - DE1 5
	2	68	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 0 - HU1 0
	19	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 10 - NL1 0
	19	79	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 10 - NL1 2
	20	26	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 11 - DE1 17
	20	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 11 - DE1 31
	21	27	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 12 - DE1 18
	21	32	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 12 - DE1 22
	21	33	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 12 - DE1 23
	21	36	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 12 - DE1 26
	21	40	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 12 - DE1 3
	22	29	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 13 - DE1 2
	2	89	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%AT1 0 - SI1 0
	22	37	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 13 - DE1 27
	22	47	0.0	0.0	0.0	11171.727708819259	11171.727708819259	11171.727708819259	0	0	1	-60	60;	%DE1 13 - DE1 5
	23	35	0.0	0.0	0.0	1474.6680575641421	1474.6680575641421	1474.6680575641421	0	0	1	-60	60;	%DE1 14 - DE1 25
	23	44	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 14 - DE1 33
	23	73	0.0	0.0	0.0	3440.892134316332	3440.892134316332	3440.892134316332	0	0	1	-60	60;	%DE1 14 - LU1 0
	24	35	0.0	0.0	0.0	8758.6345237143	8758.6345237143	8758.6345237143	0	0	1	-60	60;	%DE1 15 - DE1 25
	24	38	0.0	0.0	0.0	11171.72770881926	11171.72770881926	11171.72770881926	0	0	1	-60	60;	%DE1 15 - DE1 28
	24	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 15 - DE1 31
	24	47	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 15 - DE1 5
	25	26	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 16 - DE1 17
	3	4	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%AT1 1 - AT1 2
	25	39	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 16 - DE1 29
	26	41	0.0	0.0	0.0	18679.128729145803	18679.128729145803	18679.128729145803	0	0	1	-60	60;	%DE1 17 - DE1 30
	26	46	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 17 - DE1 4
	26	51	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 17 - DE1 9
	27	33	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 18 - DE1 23
	27	40	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 18 - DE1 3
	27	62	0.0	0.0	0.0	5585.86385440963	5585.86385440963	5585.86385440963	0	0	1	-60	60;	%DE1 18 - FR1 4
	28	33	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 19 - DE1 23
	28	49	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 19 - DE1 7
	29	30	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 2 - DE1 20
	3	13	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%AT1 1 - CH1 3
	29	37	0.0	0.0	0.0	24756.548602743478	24756.548602743478	24756.548602743478	0	0	1	-60	60;	%DE1 2 - DE1 27
	29	43	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 2 - DE1 32
	30	42	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 20 - DE1 31
	30	47	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 20 - DE1 5
	30	51	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 20 - DE1 9
	31	46	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 21 - DE1 4
	31	48	0.0	0.0	0.0	13584.82089392422	13584.82089392422	13584.82089392422	0	0	1	-60	60;	%DE1 21 - DE1 6
	31	83	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 21 - PL1 2
	32	35	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 22 - DE1 25
	32	36	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 22 - DE1 26
];
%% dcline data
%	fbus	tbus	status	Pf	Pt	Qf	Qt	Vf	Vt	Pmin	Pmax	QminF	QmaxF	QminT	QmaxT	loss0	loss1
mpc.dcline = [
	70	66	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IT1 0 - GR1 0
	56	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-400.0	400.0	-400.0	400.0	-400.0	400.0	0.0	0.01;	%ES4 0 - ES1 0
	70	71	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - IT3 0
	70	75	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - ME1 0
	58	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%FR1 0 - ES1 0
	17	8	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%DE1 0 - BE1 1
	63	78	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - NL1 1
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 1
	72	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%LT6 0 - SE2 0
	53	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DK1 0
	53	43	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DE1 32
	88	29	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%SE2 0 - DE1 2
	82	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%PL1 1 - SE2 0
	79	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 2 - DK1 0
	79	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 2 - NO2 0
	37	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%DE1 27 - NO2 0
	64	65	1	0.0	0.0	0.0	0.0	1.0	1.0	-2501.0	2501.0	-2501.0	2501.0	-2501.0	2501.0	0.0	0.01;	%GB0 1 - GB5 0
	64	65	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%GB0 1 - GB5 0
	64	69	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%GB0 1 - IE5 0
	88	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%SE2 0 - DK1 0
	88	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%SE2 0 - DK1 0
	57	54	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%FI2 0 - EE6 0
	57	54	1	0.0	0.0	0.0	0.0	1.0	1.0	-650.0	650.0	-650.0	650.0	-650.0	650.0	0.0	0.01;	%FI2 0 - EE6 0
	88	57	1	0.0	0.0	0.0	0.0	1.0	1.0	-800.0	800.0	-800.0	800.0	-800.0	800.0	0.0	0.01;	%SE2 0 - FI2 0
	88	57	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%SE2 0 - FI2 0
	55	58	1	0.0	0.0	0.0	0.0	1.0	1.0	-2200.0	2200.0	-2200.0	2200.0	-2200.0	2200.0	0.0	0.01;	%ES1 0 - FR1 0
	70	60	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - FR1 2
	61	63	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%FR1 3 - GB0 0
	63	7	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - BE1 0
	51	49	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%DE1 9 - DE1 7
	19	38	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%DE1 10 - DE1 28
	64	61	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 1 - FR1 3
	63	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DK1 0
	70	13	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - CH1 3
	80	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%NO2 0 - GB0 1
	37	21	1	0.0	0.0	0.0	0.0	1.0	1.0	-4000.0	4000.0	-4000.0	4000.0	-4000.0	4000.0	0.0	0.01;	%DE1 27 - DE1 12
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 1
	38	32	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DE1 28 - DE1 22
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - FR1 1
	63	22	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DE1 13
	69	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IE5 0 - GB0 1
	69	61	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%IE5 0 - FR1 3
	81	72	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%PL1 0 - LT6 0
	70	71	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%IT1 0 - IT3 0
	43	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%DE1 32 - SE2 0
	52	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-1140.0	1140.0	-1140.0	1140.0	-1140.0	1140.0	0.0	0.01;	%DK1 0 - NO2 0
	80	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-0.0	0.0	-0.0	0.0	-0.0	0.0	0.0	0.01;	%NO2 0 - GB0 1
];
