function mpc = mpc_006_006
%MPC_006_006	Extended MATPOWER case file generated from aggregated PyPSA generator and load data
%	Period: 6 	Weight: 42
%	Time step: 6

%%	MATPOWER Case Format : Version 2
mpc.version = '2';

%% system MVA base
mpc.baseMVA = 100;

%% Weight
mpc.weight = 42;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	2	417.93102777605475	0.0	0.0	0.0	1	1.0	0.0	230.0	1	1.1	0.9;	%AL1 0
	2	2	3119.1163515223993	0.0	0.0	0.0	2	1.0	0.0	230.0	1	1.1	0.9;	%AT1 0
	3	2	921.7596752273633	0.0	0.0	0.0	3	1.0	0.0	230.0	1	1.1	0.9;	%AT1 1
	4	2	1751.439451299955	0.0	0.0	0.0	4	1.0	0.0	230.0	1	1.1	0.9;	%AT1 2
	5	2	2571.4592406183933	0.0	0.0	0.0	5	1.0	0.0	230.0	1	1.1	0.9;	%AT1 3
	6	2	1363.487287962268	0.0	0.0	0.0	6	1.0	0.0	230.0	1	1.1	0.9;	%BA1 0
	7	2	6578.33160058486	0.0	0.0	0.0	7	1.0	0.0	230.0	1	1.1	0.9;	%BE1 0
	8	2	2978.3999541459593	0.0	0.0	0.0	8	1.0	0.0	230.0	1	1.1	0.9;	%BE1 1
	9	2	3348.1042493284294	0.0	0.0	0.0	9	1.0	0.0	230.0	1	1.1	0.9;	%BG1 0
	10	2	790.6124086615871	0.0	0.0	0.0	10	1.0	0.0	230.0	1	1.1	0.9;	%CH1 0
	11	2	774.3509065743601	0.0	0.0	0.0	11	1.0	0.0	230.0	1	1.1	0.9;	%CH1 1
	12	2	1408.0819384320223	0.0	0.0	0.0	12	1.0	0.0	230.0	1	1.1	0.9;	%CH1 2
	13	2	1826.8378062791867	0.0	0.0	0.0	13	1.0	0.0	230.0	1	1.1	0.9;	%CH1 3
	14	2	1350.883144965889	0.0	0.0	0.0	14	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 0
	15	2	3506.206394331166	0.0	0.0	0.0	15	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 1
	16	2	2291.0572924300686	0.0	0.0	0.0	16	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 2
	17	2	2932.789916259972	0.0	0.0	0.0	17	1.0	0.0	230.0	1	1.1	0.9;	%DE1 0
	18	2	2225.97530100908	0.0	0.0	0.0	18	1.0	0.0	230.0	1	1.1	0.9;	%DE1 1
	19	2	853.7721277909868	0.0	0.0	0.0	19	1.0	0.0	230.0	1	1.1	0.9;	%DE1 10
	20	2	568.0829387582912	0.0	0.0	0.0	20	1.0	0.0	230.0	1	1.1	0.9;	%DE1 11
	21	2	2924.5219339580444	0.0	0.0	0.0	21	1.0	0.0	230.0	1	1.1	0.9;	%DE1 12
	22	2	2287.430980908648	0.0	0.0	0.0	22	1.0	0.0	230.0	1	1.1	0.9;	%DE1 13
	23	2	437.82617915677827	0.0	0.0	0.0	23	1.0	0.0	230.0	1	1.1	0.9;	%DE1 14
	24	2	2591.1133547583754	0.0	0.0	0.0	24	1.0	0.0	230.0	1	1.1	0.9;	%DE1 15
	25	2	1131.775287735608	0.0	0.0	0.0	25	1.0	0.0	230.0	1	1.1	0.9;	%DE1 16
	26	2	1728.123809050871	0.0	0.0	0.0	26	1.0	0.0	230.0	1	1.1	0.9;	%DE1 17
	27	2	1372.023853893041	0.0	0.0	0.0	27	1.0	0.0	230.0	1	1.1	0.9;	%DE1 18
	28	2	2071.016145338063	0.0	0.0	0.0	28	1.0	0.0	230.0	1	1.1	0.9;	%DE1 19
	29	2	2110.4027811990018	0.0	0.0	0.0	29	1.0	0.0	230.0	1	1.1	0.9;	%DE1 2
	30	2	2720.9053590993094	0.0	0.0	0.0	30	1.0	0.0	230.0	1	1.1	0.9;	%DE1 20
	31	2	1559.6316064521384	0.0	0.0	0.0	31	1.0	0.0	230.0	1	1.1	0.9;	%DE1 21
	32	2	1668.3028018119048	0.0	0.0	0.0	32	1.0	0.0	230.0	1	1.1	0.9;	%DE1 22
	33	2	2654.937982555373	0.0	0.0	0.0	33	1.0	0.0	230.0	1	1.1	0.9;	%DE1 23
	34	2	411.9929905533335	0.0	0.0	0.0	34	1.0	0.0	230.0	1	1.1	0.9;	%DE1 24
	35	2	1326.1739874070597	0.0	0.0	0.0	35	1.0	0.0	230.0	1	1.1	0.9;	%DE1 25
	36	2	1693.3346798344342	0.0	0.0	0.0	36	1.0	0.0	230.0	1	1.1	0.9;	%DE1 26
	37	2	1136.257351763803	0.0	0.0	0.0	37	1.0	0.0	230.0	1	1.1	0.9;	%DE1 27
	38	2	2794.548852470872	0.0	0.0	0.0	38	1.0	0.0	230.0	1	1.1	0.9;	%DE1 28
	39	2	1735.2802047697098	0.0	0.0	0.0	39	1.0	0.0	230.0	1	1.1	0.9;	%DE1 29
	40	2	1634.2912604115957	0.0	0.0	0.0	40	1.0	0.0	230.0	1	1.1	0.9;	%DE1 3
	41	2	756.5892701903341	0.0	0.0	0.0	41	1.0	0.0	230.0	1	1.1	0.9;	%DE1 30
	42	2	673.6015671265802	0.0	0.0	0.0	42	1.0	0.0	230.0	1	1.1	0.9;	%DE1 31
	43	2	855.4702398833614	0.0	0.0	0.0	43	1.0	0.0	230.0	1	1.1	0.9;	%DE1 32
	44	2	1548.86081876689	0.0	0.0	0.0	44	1.0	0.0	230.0	1	1.1	0.9;	%DE1 33
	45	2	787.6744983046922	0.0	0.0	0.0	45	1.0	0.0	230.0	1	1.1	0.9;	%DE1 34
	46	2	1134.0207582402545	0.0	0.0	0.0	46	1.0	0.0	230.0	1	1.1	0.9;	%DE1 4
	47	2	2038.463917714252	0.0	0.0	0.0	47	1.0	0.0	230.0	1	1.1	0.9;	%DE1 5
	48	2	2239.6530925384945	0.0	0.0	0.0	48	1.0	0.0	230.0	1	1.1	0.9;	%DE1 6
	49	2	1571.7750261349834	0.0	0.0	0.0	49	1.0	0.0	230.0	1	1.1	0.9;	%DE1 7
	50	2	3745.875745615461	0.0	0.0	0.0	50	1.0	0.0	230.0	1	1.1	0.9;	%DE1 8
	51	2	1412.7730032526274	0.0	0.0	0.0	51	1.0	0.0	230.0	1	1.1	0.9;	%DE1 9
	52	2	2046.37021285112	0.0	0.0	0.0	52	1.0	0.0	230.0	1	1.1	0.9;	%DK1 0
	53	2	1562.857073887903	0.0	0.0	0.0	53	1.0	0.0	230.0	1	1.1	0.9;	%DK2 0
	54	2	941.0194466014726	0.0	0.0	0.0	54	1.0	0.0	230.0	1	1.1	0.9;	%EE6 0
	55	2	25241.03201437302	0.0	0.0	0.0	55	1.0	0.0	230.0	1	1.1	0.9;	%ES1 0
	56	2	545.5734650126788	0.0	0.0	0.0	56	1.0	0.0	230.0	1	1.1	0.9;	%ES4 0
	57	2	9412.958375526623	0.0	0.0	0.0	57	1.0	0.0	230.0	1	1.1	0.9;	%FI2 0
	58	2	11008.170663156376	0.0	0.0	0.0	58	1.0	0.0	230.0	1	1.1	0.9;	%FR1 0
	59	2	16207.620530591443	0.0	0.0	0.0	59	1.0	0.0	230.0	1	1.1	0.9;	%FR1 1
	60	2	9575.89165088382	0.0	0.0	0.0	60	1.0	0.0	230.0	1	1.1	0.9;	%FR1 2
	61	2	8258.714917563262	0.0	0.0	0.0	61	1.0	0.0	230.0	1	1.1	0.9;	%FR1 3
	62	2	6594.511779246122	0.0	0.0	0.0	62	1.0	0.0	230.0	1	1.1	0.9;	%FR1 4
	63	2	18216.049415429832	0.0	0.0	0.0	63	1.0	0.0	230.0	1	1.1	0.9;	%GB0 0
	64	2	15815.08818220078	0.0	0.0	0.0	64	1.0	0.0	230.0	1	1.1	0.9;	%GB0 1
	65	2	838.0464610758719	0.0	0.0	0.0	65	1.0	0.0	230.0	1	1.1	0.9;	%GB5 0
	66	2	4708.35156851176	0.0	0.0	0.0	66	1.0	0.0	230.0	1	1.1	0.9;	%GR1 0
	67	2	1877.4559386843719	0.0	0.0	0.0	67	1.0	0.0	230.0	1	1.1	0.9;	%HR1 0
	68	2	4368.633495734526	0.0	0.0	0.0	68	1.0	0.0	230.0	1	1.1	0.9;	%HU1 0
	69	2	2502.070825958975	0.0	0.0	0.0	69	1.0	0.0	230.0	1	1.1	0.9;	%IE5 0
	70	2	34027.35604105398	0.0	0.0	0.0	70	1.0	0.0	230.0	1	1.1	0.9;	%IT1 0
	71	2	1858.556742928061	0.0	0.0	0.0	71	1.0	0.0	230.0	1	1.1	0.9;	%IT3 0
	72	2	1286.8278898547276	0.0	0.0	0.0	72	1.0	0.0	230.0	1	1.1	0.9;	%LT6 0
	73	2	813.5788271812506	0.0	0.0	0.0	73	1.0	0.0	230.0	1	1.1	0.9;	%LU1 0
	74	2	911.0949300647387	0.0	0.0	0.0	74	1.0	0.0	230.0	1	1.1	0.9;	%LV6 0
	75	2	345.37635814812086	0.0	0.0	0.0	75	1.0	0.0	230.0	1	1.1	0.9;	%ME1 0
	76	2	754.3145379372696	0.0	0.0	0.0	76	1.0	0.0	230.0	1	1.1	0.9;	%MK1 0
	77	2	4507.1499809920815	0.0	0.0	0.0	77	1.0	0.0	230.0	1	1.1	0.9;	%NL1 0
	78	2	6172.4259267828265	0.0	0.0	0.0	78	1.0	0.0	230.0	1	1.1	0.9;	%NL1 1
	79	2	2028.9068084964194	0.0	0.0	0.0	79	1.0	0.0	230.0	1	1.1	0.9;	%NL1 2
	80	2	13429.045685602581	0.0	0.0	0.0	80	1.0	0.0	230.0	1	1.1	0.9;	%NO2 0
	81	2	4888.051815514339	0.0	0.0	0.0	81	1.0	0.0	230.0	1	1.1	0.9;	%PL1 0
	82	2	2879.2259467490835	0.0	0.0	0.0	82	1.0	0.0	230.0	1	1.1	0.9;	%PL1 1
	83	2	3955.8977475344063	0.0	0.0	0.0	83	1.0	0.0	230.0	1	1.1	0.9;	%PL1 2
	84	2	4413.800307312211	0.0	0.0	0.0	84	1.0	0.0	230.0	1	1.1	0.9;	%PL1 3
	85	2	4701.419656676385	0.0	0.0	0.0	85	1.0	0.0	230.0	1	1.1	0.9;	%PT1 0
	86	2	5562.982787303662	0.0	0.0	0.0	86	1.0	0.0	230.0	1	1.1	0.9;	%RO1 0
	87	2	3894.9803578034266	0.0	0.0	0.0	87	1.0	0.0	230.0	1	1.1	0.9;	%RS1 0
	88	2	15150.036105680701	0.0	0.0	0.0	88	1.0	0.0	230.0	1	1.1	0.9;	%SE2 0
	89	2	1477.1432037559612	0.0	0.0	0.0	89	1.0	0.0	230.0	1	1.1	0.9;	%SI1 0
	90	2	3147.708064742954	0.0	0.0	0.0	90	1.0	0.0	230.0	1	1.1	0.9;	%SK1 0
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	H	n0	nE	nE_max	P_b_nom	carrier
mpc.gen = [
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	5	224.0	0;	%AL1 0 CCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	5	224.0	1;	%AL1 0 OCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	0	0	55	17.0	2;	%AL1 0 offwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.92727152904733	0.0	2.8	2	2	2	50.0	3;	%AL1 0 oil
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	0	0	25	38.0	4;	%AL1 0 onwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.043234233804375	0.0	3.5	2	2	2	26.0	5;	%AL1 0 ror
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.483807509620656	0.0	0.0	1	1	34	28.0	6;	%AL1 0 solar
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	214.74117647058824	78.4	5.0	17	17	67	224.0	0;	%AT1 0 CCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	67	224.0	1;	%AT1 0 OCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.19158881661327104	0.0	0.0	49	49	390	38.0	4;	%AT1 0 onwind
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.462272422076975	0.0	3.5	44	44	44	26.0	5;	%AT1 0 ror
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.7823523099949865	0.0	0.0	28	28	529	28.0	6;	%AT1 0 solar
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	7	224.0	0;	%AT1 1 CCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	7	224.0	1;	%AT1 1 OCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	2	2	37	38.0	4;	%AT1 1 onwind
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	23.904992830480907	0.0	3.5	9	9	9	26.0	5;	%AT1 1 ror
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.061855547599771	0.0	0.0	10	10	50	28.0	6;	%AT1 1 solar
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	83.7	78.4	5.0	1	1	18	224.0	0;	%AT1 2 CCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	18	224.0	1;	%AT1 2 OCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	9	9	102	38.0	4;	%AT1 2 onwind
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.428117161445584	0.0	3.5	38	38	38	26.0	5;	%AT1 2 ror
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.0063801868731606	0.0	0.0	20	20	138	28.0	6;	%AT1 2 solar
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	206.33333333333334	78.4	5.0	3	3	43	224.0	0;	%AT1 3 CCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%AT1 3 OCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	28	28	249	38.0	4;	%AT1 3 onwind
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.755584760013825	0.0	3.5	94	94	94	26.0	5;	%AT1 3 ror
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.9539264127848637	0.0	0.0	23	23	338	28.0	6;	%AT1 3 solar
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	11	224.0	0;	%BA1 0 CCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	11	224.0	1;	%BA1 0 OCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.5	110.0	3.0	4	4	4	275.0	7;	%BA1 0 lignite
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	3	3	61	38.0	4;	%BA1 0 onwind
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.671929755727049	0.0	0.0	2	2	82	28.0	6;	%BA1 0 solar
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.17368421052632	78.4	5.0	19	19	100	224.0	0;	%BE1 0 CCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	100	224.0	1;	%BE1 0 OCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.925925925925926	2.0436	2.8	27	27	27	10.0	8;	%BE1 0 biomass
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.715819848180328	0.0	0.0	137	137	1308	17.0	2;	%BE1 0 offwind
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5833097164241626	0.0	0.0	28	28	585	38.0	4;	%BE1 0 onwind
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1072734163700826	0.0	0.0	120	120	794	28.0	6;	%BE1 0 solar
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	155.0	78.4	5.0	3	3	38	224.0	0;	%BE1 1 CCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	38	224.0	1;	%BE1 1 OCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.25806757414934783	0.0	0.0	38	38	224	38.0	4;	%BE1 1 onwind
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.180367744304588	0.0	3.5	4	4	4	26.0	5;	%BE1 1 ror
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.4339108996539465	0.0	0.0	82	82	304	28.0	6;	%BE1 1 solar
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	50	224.0	0;	%BG1 0 CCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	50	224.0	1;	%BG1 0 OCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	160.41703044199232	89.375	3.0	1	1	1	275.0	9;	%BG1 0 coal
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.52278758367152	110.0	3.0	6	6	6	275.0	7;	%BG1 0 lignite
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	693.3333333333334	500.0	5.5	3	3	3	1000.0	10;	%BG1 0 nuclear
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.1258784168940708	0.0	0.0	0	0	657	17.0	2;	%BG1 0 offwind
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.08882601243526907	0.0	0.0	19	19	294	38.0	4;	%BG1 0 onwind
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.250160289149373	0.0	3.5	5	5	5	26.0	5;	%BG1 0 ror
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.521303792704513	0.0	0.0	39	39	399	28.0	6;	%BG1 0 solar
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	12	224.0	0;	%CH1 0 CCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	12	224.0	1;	%CH1 0 OCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.795428571428571	2.0436	2.8	7	7	7	10.0	8;	%CH1 0 biomass
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	70	38.0	4;	%CH1 0 onwind
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.180983300101802	0.0	3.5	24	24	24	26.0	5;	%CH1 0 ror
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.8800947272256177	0.0	0.0	23	23	94	28.0	6;	%CH1 0 solar
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	23	224.0	0;	%CH1 1 CCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	23	224.0	1;	%CH1 1 OCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.692485714285713	2.0436	2.8	7	7	7	10.0	8;	%CH1 1 biomass
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	132	38.0	4;	%CH1 1 onwind
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.227073967674908	0.0	3.5	66	66	66	26.0	5;	%CH1 1 ror
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.8847798337679387	0.0	0.0	25	25	179	28.0	6;	%CH1 1 solar
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	45	224.0	0;	%CH1 2 CCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	45	224.0	1;	%CH1 2 OCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.847608333333332	2.0436	2.8	12	12	12	10.0	8;	%CH1 2 biomass
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	990.0	500.0	5.5	3	3	3	1000.0	10;	%CH1 2 nuclear
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	264	38.0	4;	%CH1 2 onwind
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.535630287806182	0.0	3.5	50	50	50	26.0	5;	%CH1 2 ror
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.205352073838627	0.0	0.0	22	22	358	28.0	6;	%CH1 2 solar
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	18	224.0	0;	%CH1 3 CCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	18	224.0	1;	%CH1 3 OCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.7455	2.0436	2.8	9	9	9	10.0	8;	%CH1 3 biomass
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	104	38.0	4;	%CH1 3 onwind
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.425440745784389	0.0	3.5	32	32	32	26.0	5;	%CH1 3 ror
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.0725372700206295	0.0	0.0	37	37	141	28.0	6;	%CH1 3 solar
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	10	224.0	0;	%CZ1 0 CCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	10	224.0	1;	%CZ1 0 OCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.37049989541425965	0.0	0.0	2	2	55	38.0	4;	%CZ1 0 onwind
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.952782538058319	0.0	0.0	12	12	75	28.0	6;	%CZ1 0 solar
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	185.6	78.4	5.0	5	5	62	224.0	0;	%CZ1 1 CCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	62	224.0	1;	%CZ1 1 OCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	262.44100892134185	110.0	3.0	10	10	10	275.0	7;	%CZ1 1 lignite
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	750.0	500.0	5.5	3	3	3	1000.0	10;	%CZ1 1 nuclear
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.28478531229123105	0.0	0.0	5	5	365	38.0	4;	%CZ1 1 onwind
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.018188800733387	0.0	3.5	2	2	2	26.0	5;	%CZ1 1 ror
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.323306679695468	0.0	0.0	33	33	495	28.0	6;	%CZ1 1 solar
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	36	224.0	0;	%CZ1 2 CCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	36	224.0	1;	%CZ1 2 OCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.74418635111147	110.0	3.0	4	4	4	275.0	7;	%CZ1 2 lignite
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	680.0	500.0	5.5	3	3	3	1000.0	10;	%CZ1 2 nuclear
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.47750208407845657	0.0	0.0	4	4	212	38.0	4;	%CZ1 2 onwind
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.9469897937818095	0.0	0.0	30	30	287	28.0	6;	%CZ1 2 solar
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	213.15152631578948	78.4	5.0	19	19	157	224.0	0;	%DE1 0 CCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	157	224.0	1;	%DE1 0 OCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.355047777777777	2.0436	2.8	9	9	9	10.0	8;	%DE1 0 biomass
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	269.05434856878185	110.0	3.0	42	42	42	275.0	7;	%DE1 0 lignite
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	48.55	0.0	2.8	2	2	2	50.0	3;	%DE1 0 oil
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.02239061404396135	0.0	0.0	18	18	922	38.0	4;	%DE1 0 onwind
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.514163416056807	0.0	3.5	1	1	1	26.0	5;	%DE1 0 ror
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.449217159279993	0.0	0.0	46	46	1251	28.0	6;	%DE1 0 solar
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	128.3	78.4	5.0	2	2	33	224.0	0;	%DE1 1 CCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	33	224.0	1;	%DE1 1 OCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.9771036	2.0436	2.8	25	25	25	10.0	8;	%DE1 1 biomass
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.4374172100447238	0.0	0.0	41	41	190	38.0	4;	%DE1 1 onwind
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.39392268286588	0.0	3.5	2	2	2	26.0	5;	%DE1 1 ror
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.207893880297137	0.0	0.0	55	55	258	28.0	6;	%DE1 1 solar
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	211.56666666666666	78.4	5.0	9	9	111	224.0	0;	%DE1 10 CCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%DE1 10 OCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.826045714285716	2.0436	2.8	35	35	35	10.0	8;	%DE1 10 biomass
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6680197610767844	0.0	0.0	370	370	1459	17.0	2;	%DE1 10 offwind
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.13319369493635808	0.0	0.0	60	60	653	38.0	4;	%DE1 10 onwind
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.9828314045834405	0.0	0.0	58	58	886	28.0	6;	%DE1 10 solar
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	197.88333333333333	78.4	5.0	6	6	24	224.0	0;	%DE1 11 CCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	24	224.0	1;	%DE1 11 OCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.57325	2.0436	2.8	4	4	4	10.0	8;	%DE1 11 biomass
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	19	19	137	38.0	4;	%DE1 11 onwind
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.374025006427669	0.0	3.5	1	1	1	26.0	5;	%DE1 11 ror
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.26127208395979	0.0	0.0	24	24	186	28.0	6;	%DE1 11 solar
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.84425	78.4	5.0	2	2	45	224.0	0;	%DE1 12 CCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	45	224.0	1;	%DE1 12 OCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.737791304347825	2.0436	2.8	23	23	23	10.0	8;	%DE1 12 biomass
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	253.00584193683684	89.375	3.0	7	7	7	275.0	9;	%DE1 12 coal
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.2864637102574826	0.0	0.0	24	24	261	38.0	4;	%DE1 12 onwind
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.99516688259383	0.0	3.5	1	1	1	26.0	5;	%DE1 12 ror
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.3959229233218102	0.0	0.0	58	58	354	28.0	6;	%DE1 12 solar
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	204.07599999999996	78.4	5.0	5	5	81	224.0	0;	%DE1 13 CCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	81	224.0	1;	%DE1 13 OCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.839105918367348	2.0436	2.8	49	49	49	10.0	8;	%DE1 13 biomass
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	244.3132934892412	89.375	3.0	3	3	3	275.0	9;	%DE1 13 coal
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5829735224271716	0.0	0.0	6	6	1064	17.0	2;	%DE1 13 offwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.588162714786761	0.0	0.0	100	100	476	38.0	4;	%DE1 13 onwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.900104281227435	0.0	3.5	1	1	1	26.0	5;	%DE1 13 ror
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.913910795325753	0.0	0.0	104	104	646	28.0	6;	%DE1 13 solar
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	14	224.0	0;	%DE1 14 CCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%DE1 14 OCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.88375	2.0436	2.8	5	5	5	10.0	8;	%DE1 14 biomass
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.15593548941197544	0.0	0.0	25	25	80	38.0	4;	%DE1 14 onwind
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1500226469332304	0.0	3.5	1	1	1	26.0	5;	%DE1 14 ror
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.427453987252787	0.0	0.0	20	20	109	28.0	6;	%DE1 14 solar
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	208.4628571428571	78.4	5.0	7	7	53	224.0	0;	%DE1 15 CCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	53	224.0	1;	%DE1 15 OCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.874929523809524	2.0436	2.8	21	21	21	10.0	8;	%DE1 15 biomass
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.99610146060095	89.375	3.0	3	3	3	275.0	9;	%DE1 15 coal
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.10391975508184004	0.0	0.0	48	48	307	38.0	4;	%DE1 15 onwind
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.298516478036557	0.0	3.5	4	4	4	26.0	5;	%DE1 15 ror
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.121023266775962	0.0	0.0	53	53	417	28.0	6;	%DE1 15 solar
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	20	224.0	0;	%DE1 16 CCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DE1 16 OCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.967404615384615	2.0436	2.8	13	13	13	10.0	8;	%DE1 16 biomass
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.558245403119284	0.0	0.0	29	29	115	38.0	4;	%DE1 16 onwind
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.997157970259375	0.0	3.5	2	2	2	26.0	5;	%DE1 16 ror
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.9669721837857317	0.0	0.0	34	34	156	28.0	6;	%DE1 16 solar
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	176.9	78.4	5.0	2	2	34	224.0	0;	%DE1 17 CCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	34	224.0	1;	%DE1 17 OCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.906166666666667	2.0436	2.8	21	21	21	10.0	8;	%DE1 17 biomass
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	110.0	3.0	1	1	1	275.0	7;	%DE1 17 lignite
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5194231678463614	0.0	0.0	43	43	197	38.0	4;	%DE1 17 onwind
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.151305860527948	0.0	3.5	1	1	1	26.0	5;	%DE1 17 ror
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.9744337815807347	0.0	0.0	55	55	267	28.0	6;	%DE1 17 solar
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	19	224.0	0;	%DE1 18 CCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	19	224.0	1;	%DE1 18 OCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.92174923076923	2.0436	2.8	13	13	13	10.0	8;	%DE1 18 biomass
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	13	13	108	38.0	4;	%DE1 18 onwind
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.084887704680785	0.0	3.5	19	19	19	26.0	5;	%DE1 18 ror
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.387548407861215	0.0	0.0	32	32	147	28.0	6;	%DE1 18 solar
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	170.7	78.4	5.0	1	1	26	224.0	0;	%DE1 19 CCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	26	224.0	1;	%DE1 19 OCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.65496888888889	2.0436	2.8	27	27	27	10.0	8;	%DE1 19 biomass
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	23	23	153	38.0	4;	%DE1 19 onwind
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.793240089092617	0.0	3.5	8	8	8	26.0	5;	%DE1 19 ror
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.00543031047315	0.0	0.0	52	52	208	28.0	6;	%DE1 19 solar
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	127.0	78.4	5.0	1	1	62	224.0	0;	%DE1 2 CCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	62	224.0	1;	%DE1 2 OCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.838286904761905	2.0436	2.8	42	42	42	10.0	8;	%DE1 2 biomass
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	228.17939674938563	89.375	3.0	2	2	2	275.0	9;	%DE1 2 coal
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3720005874222301	0.0	0.0	8	8	810	17.0	2;	%DE1 2 offwind
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.2327932706425329	0.0	0.0	89	89	363	38.0	4;	%DE1 2 onwind
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.11000115868030481	0.0	3.5	1	1	1	26.0	5;	%DE1 2 ror
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.739288527762455	0.0	0.0	86	86	492	28.0	6;	%DE1 2 solar
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	203.95499999999998	78.4	5.0	2	2	59	224.0	0;	%DE1 20 CCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	59	224.0	1;	%DE1 20 OCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.855548571428573	2.0436	2.8	35	35	35	10.0	8;	%DE1 20 biomass
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	174.24608479043997	89.375	3.0	2	2	2	275.0	9;	%DE1 20 coal
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0739376131464621	0.0	0.0	72	72	345	38.0	4;	%DE1 20 onwind
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.921941444748573	0.0	3.5	2	2	2	26.0	5;	%DE1 20 ror
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.9188444829088986	0.0	0.0	96	96	468	28.0	6;	%DE1 20 solar
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	164.84	78.4	5.0	3	3	107	224.0	0;	%DE1 21 CCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	107	224.0	1;	%DE1 21 OCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.934234782608694	2.0436	2.8	23	23	23	10.0	8;	%DE1 21 biomass
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.6583187556654	110.0	3.0	25	25	25	275.0	7;	%DE1 21 lignite
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.23106495318069584	0.0	0.0	61	61	629	38.0	4;	%DE1 21 onwind
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.77920834125226	0.0	3.5	2	2	2	26.0	5;	%DE1 21 ror
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.249096732032476	0.0	0.0	74	74	853	28.0	6;	%DE1 21 solar
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.24333333333334	78.4	5.0	6	6	20	224.0	0;	%DE1 22 CCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DE1 22 OCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.921282	2.0436	2.8	10	10	10	10.0	8;	%DE1 22 biomass
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	5	5	115	38.0	4;	%DE1 22 onwind
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.7030074050204935	0.0	3.5	1	1	1	26.0	5;	%DE1 22 ror
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.160543545713278	0.0	0.0	21	21	156	28.0	6;	%DE1 22 solar
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	46	224.0	0;	%DE1 23 CCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	46	224.0	1;	%DE1 23 OCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.83693725	2.0436	2.8	48	48	48	10.0	8;	%DE1 23 biomass
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.4	0.0	2.8	1	1	1	50.0	3;	%DE1 23 oil
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.22481989523387172	0.0	0.0	48	48	271	38.0	4;	%DE1 23 onwind
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	23.84075112288915	0.0	3.5	8	8	8	26.0	5;	%DE1 23 ror
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.8745548838714616	0.0	0.0	94	94	367	28.0	6;	%DE1 23 solar
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	142.8	78.4	5.0	1	1	47	224.0	0;	%DE1 24 CCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	47	224.0	1;	%DE1 24 OCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.601397368421054	2.0436	2.8	19	19	19	10.0	8;	%DE1 24 biomass
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.1147789778698391	0.0	0.0	22	22	618	17.0	2;	%DE1 24 offwind
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.875	0.0	2.8	8	8	8	50.0	3;	%DE1 24 oil
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.18093155450257467	0.0	0.0	65	65	277	38.0	4;	%DE1 24 onwind
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.820636290312609	0.0	0.0	63	63	375	28.0	6;	%DE1 24 solar
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	21	224.0	0;	%DE1 25 CCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	21	224.0	1;	%DE1 25 OCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.427249999999999	2.0436	2.8	6	6	6	10.0	8;	%DE1 25 biomass
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.049543426256050745	0.0	0.0	28	28	122	38.0	4;	%DE1 25 onwind
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.726020981089565	0.0	3.5	4	4	4	26.0	5;	%DE1 25 ror
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.5674854824669557	0.0	0.0	38	38	166	28.0	6;	%DE1 25 solar
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	122.0	78.4	5.0	1	1	29	224.0	0;	%DE1 26 CCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	29	224.0	1;	%DE1 26 OCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.469855384615386	2.0436	2.8	13	13	13	10.0	8;	%DE1 26 biomass
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	89.375	89.375	3.0	1	1	1	275.0	9;	%DE1 26 coal
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.8	0.0	2.8	1	1	1	50.0	3;	%DE1 26 oil
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5664170328101441	0.0	0.0	37	37	170	38.0	4;	%DE1 26 onwind
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.05356563117868	0.0	3.5	3	3	3	26.0	5;	%DE1 26 ror
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.0054593281082296	0.0	0.0	53	53	231	28.0	6;	%DE1 26 solar
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	158.40666666666667	78.4	5.0	3	3	65	224.0	0;	%DE1 27 CCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	65	224.0	1;	%DE1 27 OCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.885828205128206	2.0436	2.8	39	39	39	10.0	8;	%DE1 27 biomass
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.9866831540221268	0.0	0.0	38	38	848	17.0	2;	%DE1 27 offwind
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.08304402317473752	0.0	0.0	92	92	380	38.0	4;	%DE1 27 onwind
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.3254386454744918	0.0	0.0	80	80	515	28.0	6;	%DE1 27 solar
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	194.6531666666667	78.4	5.0	6	6	31	224.0	0;	%DE1 28 CCGT
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	31	224.0	1;	%DE1 28 OCGT
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.643511111111112	2.0436	2.8	18	18	18	10.0	8;	%DE1 28 biomass
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.4	0.0	2.8	2	2	2	50.0	3;	%DE1 28 oil
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.000523720120700468	0.0	0.0	22	22	181	38.0	4;	%DE1 28 onwind
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0330108810614078	0.0	3.5	1	1	1	26.0	5;	%DE1 28 ror
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.6940742040155037	0.0	0.0	42	42	245	28.0	6;	%DE1 28 solar
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	171.3	78.4	5.0	2	2	42	224.0	0;	%DE1 29 CCGT
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	42	224.0	1;	%DE1 29 OCGT
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.728858666666667	2.0436	2.8	30	30	30	10.0	8;	%DE1 29 biomass
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	37	37	247	38.0	4;	%DE1 29 onwind
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.250637402281097	0.0	3.5	21	21	21	26.0	5;	%DE1 29 ror
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.7714873286180595	0.0	0.0	76	76	336	28.0	6;	%DE1 29 solar
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	170.84666666666666	78.4	5.0	3	3	29	224.0	0;	%DE1 3 CCGT
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	29	224.0	1;	%DE1 3 OCGT
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.24314375	2.0436	2.8	8	8	8	10.0	8;	%DE1 3 biomass
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	269.57436609907217	89.375	3.0	5	5	5	275.0	9;	%DE1 3 coal
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.0	0.0	2.8	2	2	2	50.0	3;	%DE1 3 oil
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	9	9	168	38.0	4;	%DE1 3 onwind
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.565258754378984	0.0	3.5	7	7	7	26.0	5;	%DE1 3 ror
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.215629415793289	0.0	0.0	24	24	228	28.0	6;	%DE1 3 solar
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	9	224.0	0;	%DE1 30 CCGT
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	9	224.0	1;	%DE1 30 OCGT
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.16964	2.0436	2.8	5	5	5	10.0	8;	%DE1 30 biomass
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.907729320672996	0.0	0.0	13	13	48	38.0	4;	%DE1 30 onwind
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0700112707993286	0.0	3.5	1	1	1	26.0	5;	%DE1 30 ror
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.9790308922530855	0.0	0.0	15	15	65	28.0	6;	%DE1 30 solar
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	140.405	78.4	5.0	2	2	23	224.0	0;	%DE1 31 CCGT
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	23	224.0	1;	%DE1 31 OCGT
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.6873	2.0436	2.8	10	10	10	10.0	8;	%DE1 31 biomass
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	110.0	3.0	1	1	1	275.0	7;	%DE1 31 lignite
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.044213821616955334	0.0	0.0	33	33	134	38.0	4;	%DE1 31 onwind
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.7950294410131997	0.0	3.5	1	1	1	26.0	5;	%DE1 31 ror
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.9646957817480946	0.0	0.0	33	33	182	28.0	6;	%DE1 31 solar
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	189.1	78.4	5.0	1	1	67	224.0	0;	%DE1 32 CCGT
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	67	224.0	1;	%DE1 32 OCGT
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.885183720930234	2.0436	2.8	43	43	43	10.0	8;	%DE1 32 biomass
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	254.91556848971769	89.375	3.0	2	2	2	275.0	9;	%DE1 32 coal
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5150889633393378	0.0	0.0	14	14	879	17.0	2;	%DE1 32 offwind
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.003507782177972811	0.0	0.0	94	94	394	38.0	4;	%DE1 32 onwind
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.47500500339222546	0.0	3.5	1	1	1	26.0	5;	%DE1 32 ror
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.065478011641715	0.0	0.0	92	92	534	28.0	6;	%DE1 32 solar
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.11	78.4	5.0	1	1	31	224.0	0;	%DE1 33 CCGT
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	31	224.0	1;	%DE1 33 OCGT
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.308383333333333	2.0436	2.8	6	6	6	10.0	8;	%DE1 33 biomass
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	233.40370616991035	89.375	3.0	6	6	6	275.0	9;	%DE1 33 coal
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3042198650402633	0.0	0.0	24	24	179	38.0	4;	%DE1 33 onwind
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.022731973063753	0.0	3.5	2	2	2	26.0	5;	%DE1 33 ror
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1247983490012214	0.0	0.0	29	29	242	28.0	6;	%DE1 33 solar
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.26666666666668	78.4	5.0	9	9	28	224.0	0;	%DE1 34 CCGT
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	28	224.0	1;	%DE1 34 OCGT
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.771514285714286	2.0436	2.8	7	7	7	10.0	8;	%DE1 34 biomass
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	14	14	164	38.0	4;	%DE1 34 onwind
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.84898014287554	0.0	3.5	4	4	4	26.0	5;	%DE1 34 ror
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.3609782918022346	0.0	0.0	22	22	222	28.0	6;	%DE1 34 solar
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	120.05499999999999	78.4	5.0	2	2	43	224.0	0;	%DE1 4 CCGT
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%DE1 4 OCGT
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.94927857142857	2.0436	2.8	14	14	14	10.0	8;	%DE1 4 biomass
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.95340351622343	110.0	3.0	7	7	7	275.0	7;	%DE1 4 lignite
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.0	0.0	2.8	1	1	1	50.0	3;	%DE1 4 oil
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.46979038281381075	0.0	0.0	24	24	253	38.0	4;	%DE1 4 onwind
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	20.32268073250187	0.0	3.5	3	3	3	26.0	5;	%DE1 4 ror
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.318834002151884	0.0	0.0	55	55	343	28.0	6;	%DE1 4 solar
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	85.3	78.4	5.0	1	1	46	224.0	0;	%DE1 5 CCGT
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	46	224.0	1;	%DE1 5 OCGT
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.829895454545454	2.0436	2.8	44	44	44	10.0	8;	%DE1 5 biomass
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.19202446001290233	0.0	0.0	62	62	269	38.0	4;	%DE1 5 onwind
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3900041080483534	0.0	3.5	1	1	1	26.0	5;	%DE1 5 ror
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.362410996892308	0.0	0.0	81	81	365	28.0	6;	%DE1 5 solar
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	221.21666666666667	78.4	5.0	6	6	65	224.0	0;	%DE1 6 CCGT
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	65	224.0	1;	%DE1 6 OCGT
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.862691666666668	2.0436	2.8	36	36	36	10.0	8;	%DE1 6 biomass
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	215.11862319807403	89.375	3.0	3	3	3	275.0	9;	%DE1 6 coal
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	72	72	380	38.0	4;	%DE1 6 onwind
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.25500268603161574	0.0	3.5	1	1	1	26.0	5;	%DE1 6 ror
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.914094451998985	0.0	0.0	77	77	515	28.0	6;	%DE1 6 solar
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	192.36	78.4	5.0	4	4	36	224.0	0;	%DE1 7 CCGT
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	36	224.0	1;	%DE1 7 OCGT
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.96439	2.0436	2.8	20	20	20	10.0	8;	%DE1 7 biomass
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	257.83503551883445	89.375	3.0	3	3	3	275.0	9;	%DE1 7 coal
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	19	19	212	38.0	4;	%DE1 7 onwind
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.18103190719755	0.0	3.5	12	12	12	26.0	5;	%DE1 7 ror
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.0473186524439306	0.0	0.0	45	45	288	28.0	6;	%DE1 7 solar
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	197.18785714285715	78.4	5.0	7	7	40	224.0	0;	%DE1 8 CCGT
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	40	224.0	1;	%DE1 8 OCGT
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.966769047619048	2.0436	2.8	21	21	21	10.0	8;	%DE1 8 biomass
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	188.07513913888755	89.375	3.0	1	1	1	275.0	9;	%DE1 8 coal
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5	0.0	2.8	1	1	1	50.0	3;	%DE1 8 oil
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.4589156732831656	0.0	0.0	27	27	233	38.0	4;	%DE1 8 onwind
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.647048948976149	0.0	3.5	1	1	1	26.0	5;	%DE1 8 ror
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.884438637115169	0.0	0.0	58	58	317	28.0	6;	%DE1 8 solar
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.375	78.4	5.0	4	4	61	224.0	0;	%DE1 9 CCGT
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	61	224.0	1;	%DE1 9 OCGT
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.976152727272728	2.0436	2.8	22	22	22	10.0	8;	%DE1 9 biomass
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	230.99926980227949	110.0	3.0	4	4	4	275.0	7;	%DE1 9 lignite
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.5	0.0	2.8	5	5	5	50.0	3;	%DE1 9 oil
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	57	57	356	38.0	4;	%DE1 9 onwind
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.75717650914425	0.0	3.5	1	1	1	26.0	5;	%DE1 9 ror
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.279959321986436	0.0	0.0	86	86	484	28.0	6;	%DE1 9 solar
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	166.73333333333332	78.4	5.0	3	3	72	224.0	0;	%DK1 0 CCGT
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	72	224.0	1;	%DK1 0 OCGT
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.538461538461538	2.0436	2.8	13	13	13	10.0	8;	%DK1 0 biomass
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	231.37136217774997	89.375	3.0	5	5	5	275.0	9;	%DK1 0 coal
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.025106916271368	0.0	0.0	82	82	939	17.0	2;	%DK1 0 offwind
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.4388947289345135	0.0	0.0	100	100	420	38.0	4;	%DK1 0 onwind
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.300657928974305	0.0	0.0	37	37	570	28.0	6;	%DK1 0 solar
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	187.0	78.4	5.0	4	4	20	224.0	0;	%DK2 0 CCGT
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DK2 0 OCGT
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.0	2.0436	2.8	7	7	7	10.0	8;	%DK2 0 biomass
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1182276440034626	0.0	0.0	19	19	254	17.0	2;	%DK2 0 offwind
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8942438308182868	0.0	0.0	20	20	114	38.0	4;	%DK2 0 onwind
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.681468629058427	0.0	0.0	10	10	155	28.0	6;	%DK2 0 solar
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	7	224.0	0;	%EE6 0 CCGT
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	7	224.0	1;	%EE6 0 OCGT
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.891286412402112	0.0	0.0	0	0	93	17.0	2;	%EE6 0 offwind
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.2473448449644997	0.0	0.0	9	9	42	38.0	4;	%EE6 0 onwind
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.190661081847264	0.0	0.0	5	5	56	28.0	6;	%EE6 0 solar
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.20823762376236	78.4	5.0	101	101	631	224.0	0;	%ES1 0 CCGT
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	631	224.0	1;	%ES1 0 OCGT
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.28938995344714	89.375	3.0	8	8	8	275.0	9;	%ES1 0 coal
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	889.65	500.0	5.5	8	8	8	1000.0	10;	%ES1 0 nuclear
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6110636718588565	0.0	0.0	1	1	8313	17.0	2;	%ES1 0 offwind
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.29516666666667	0.0	2.8	6	6	6	50.0	3;	%ES1 0 oil
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6919717029126764	0.0	0.0	706	706	3719	38.0	4;	%ES1 0 onwind
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.30488088064159	0.0	3.5	11	11	11	26.0	5;	%ES1 0 ror
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5808123513455759	0.0	0.0	418	418	5048	28.0	6;	%ES1 0 solar
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	193.8	78.4	5.0	5	5	14	224.0	0;	%ES4 0 CCGT
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%ES4 0 OCGT
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.03332556909366476	0.0	0.0	1	1	180	17.0	2;	%ES4 0 offwind
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	48.8	0.0	2.8	4	4	4	50.0	3;	%ES4 0 oil
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7351686006271296	0.0	0.0	7	7	81	38.0	4;	%ES4 0 onwind
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5590491812832217	0.0	0.0	4	4	109	28.0	6;	%ES4 0 solar
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	214.725	78.4	5.0	8	8	114	224.0	0;	%FI2 0 CCGT
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	114	224.0	1;	%FI2 0 OCGT
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.71875	2.0436	2.8	32	32	32	10.0	8;	%FI2 0 biomass
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	238.0441221846116	89.375	3.0	5	5	5	275.0	9;	%FI2 0 coal
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	872.4	500.0	5.5	5	5	5	1000.0	10;	%FI2 0 nuclear
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.941807755623145	0.0	0.0	5	5	1491	17.0	2;	%FI2 0 offwind
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.4567182291824246	0.0	0.0	84	84	667	38.0	4;	%FI2 0 onwind
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.09308836410425	0.0	3.5	56	56	56	26.0	5;	%FI2 0 ror
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.575437203725486	0.0	0.0	14	14	906	28.0	6;	%FI2 0 solar
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	200.5	78.4	5.0	4	4	144	224.0	0;	%FR1 0 CCGT
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	144	224.0	1;	%FR1 0 OCGT
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.66045625	2.0436	2.8	16	16	16	10.0	8;	%FR1 0 biomass
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	935.0	500.0	5.5	6	6	6	1000.0	10;	%FR1 0 nuclear
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.012331490901068061	0.0	0.0	1	1	1887	17.0	2;	%FR1 0 offwind
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.268148170469306	0.0	0.0	135	135	844	38.0	4;	%FR1 0 onwind
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.644519359684665	0.0	3.5	41	41	41	26.0	5;	%FR1 0 ror
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.612973196699354	0.0	0.0	119	119	1146	28.0	6;	%FR1 0 solar
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.0909090909091	78.4	5.0	11	11	230	224.0	0;	%FR1 1 CCGT
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	230	224.0	1;	%FR1 1 OCGT
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.765815789473685	2.0436	2.8	38	38	38	10.0	8;	%FR1 1 biomass
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	995.2941176470588	500.0	5.5	17	17	17	1000.0	10;	%FR1 1 nuclear
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.03031624179601922	0.0	0.0	1	1	3021	17.0	2;	%FR1 1 offwind
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.333333333333336	0.0	2.8	6	6	6	50.0	3;	%FR1 1 oil
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.7826791100019028	0.0	0.0	91	91	1352	38.0	4;	%FR1 1 onwind
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7896747002516813	0.0	0.0	87	87	1834	28.0	6;	%FR1 1 solar
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.875	78.4	5.0	8	8	118	224.0	0;	%FR1 2 CCGT
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	118	224.0	1;	%FR1 2 OCGT
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.996729166666666	2.0436	2.8	24	24	24	10.0	8;	%FR1 2 biomass
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	895.0	500.0	5.5	4	4	4	1000.0	10;	%FR1 2 nuclear
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.2141869032178143	0.0	0.0	0	0	1550	17.0	2;	%FR1 2 offwind
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6095990751778925	0.0	0.0	45	45	694	38.0	4;	%FR1 2 onwind
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.9264272325881	0.0	3.5	165	165	165	26.0	5;	%FR1 2 ror
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.456183007803189	0.0	0.0	58	58	941	28.0	6;	%FR1 2 solar
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.5	78.4	5.0	2	2	129	224.0	0;	%FR1 3 CCGT
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	129	224.0	1;	%FR1 3 OCGT
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.53963846153846	2.0436	2.8	13	13	13	10.0	8;	%FR1 3 biomass
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	897.1428571428571	500.0	5.5	7	7	7	1000.0	10;	%FR1 3 nuclear
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.11684558992468974	0.0	0.0	1	1	1690	17.0	2;	%FR1 3 offwind
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.9090006771806807	0.0	0.0	123	123	756	38.0	4;	%FR1 3 onwind
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.3270680425365042	0.0	0.0	102	102	1026	28.0	6;	%FR1 3 solar
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	210.0	78.4	5.0	4	4	128	224.0	0;	%FR1 4 CCGT
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	128	224.0	1;	%FR1 4 OCGT
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.617166666666664	2.0436	2.8	15	15	15	10.0	8;	%FR1 4 biomass
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	911.1111111111111	500.0	5.5	9	9	9	1000.0	10;	%FR1 4 nuclear
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8563842738330172	0.0	0.0	60	60	750	38.0	4;	%FR1 4 onwind
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.578877905371137	0.0	3.5	52	52	52	26.0	5;	%FR1 4 ror
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.2034677588520197	0.0	0.0	53	53	1018	28.0	6;	%FR1 4 solar
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.5	78.4	5.0	88	88	335	224.0	0;	%GB0 0 CCGT
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	335	224.0	1;	%GB0 0 OCGT
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.978177458033574	2.0436	2.8	417	417	417	10.0	8;	%GB0 0 biomass
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	660.0	500.0	5.5	2	2	2	1000.0	10;	%GB0 0 nuclear
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.554215226922809	0.0	0.0	236	236	4410	17.0	2;	%GB0 0 offwind
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.5295274571193713	0.0	0.0	95	95	1973	38.0	4;	%GB0 0 onwind
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7359924076586304	0.0	0.0	173	173	2678	28.0	6;	%GB0 0 solar
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.42444864293688	78.4	5.0	50	50	476	224.0	0;	%GB0 1 CCGT
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	476	224.0	1;	%GB0 1 OCGT
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.990666666666668	2.0436	2.8	225	225	225	10.0	8;	%GB0 1 biomass
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	270.8333333333333	89.375	3.0	12	12	12	275.0	9;	%GB0 1 coal
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	851.1666666666666	500.0	5.5	6	6	6	1000.0	10;	%GB0 1 nuclear
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.738362996672334	0.0	0.0	335	335	6272	17.0	2;	%GB0 1 offwind
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.4799995186415	0.0	0.0	249	249	2806	38.0	4;	%GB0 1 onwind
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.2261942229993907	0.0	3.5	339	339	339	26.0	5;	%GB0 1 ror
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6280286202261416	0.0	0.0	278	278	3808	28.0	6;	%GB0 1 solar
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	199.66666666666666	78.4	5.0	6	6	35	224.0	0;	%GB5 0 CCGT
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	35	224.0	1;	%GB5 0 OCGT
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.675	2.0436	2.8	4	4	4	10.0	8;	%GB5 0 biomass
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.85208621978084	0.0	0.0	42	42	456	17.0	2;	%GB5 0 offwind
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.2526875722227135	0.0	0.0	29	29	204	38.0	4;	%GB5 0 onwind
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8298972929611478	0.0	0.0	31	31	277	28.0	6;	%GB5 0 solar
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.4811754872973	78.4	5.0	19	19	111	224.0	0;	%GR1 0 CCGT
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%GR1 0 OCGT
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.0	110.0	3.0	3	3	3	275.0	7;	%GR1 0 lignite
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9070986069816476	0.0	0.0	0	0	1458	17.0	2;	%GR1 0 offwind
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	47.24311026765802	0.0	2.8	2	2	2	50.0	3;	%GR1 0 oil
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.4567502777731825	0.0	0.0	109	109	652	38.0	4;	%GR1 0 onwind
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.753094955474218	0.0	3.5	4	4	4	26.0	5;	%GR1 0 ror
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.434976318857254	0.0	0.0	116	116	885	28.0	6;	%GR1 0 solar
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	14	224.0	0;	%HR1 0 CCGT
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%HR1 0 OCGT
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.366765734449994	0.0	0.0	0	0	183	17.0	2;	%HR1 0 offwind
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.11111604335446724	0.0	0.0	21	21	82	38.0	4;	%HR1 0 onwind
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.643836519583026	0.0	3.5	11	11	11	26.0	5;	%HR1 0 ror
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.365569357576604	0.0	0.0	4	4	111	28.0	6;	%HR1 0 solar
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	215.52499999999998	78.4	5.0	8	8	57	224.0	0;	%HU1 0 CCGT
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	57	224.0	1;	%HU1 0 OCGT
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	230.4842391407936	89.375	3.0	1	1	1	275.0	9;	%HU1 0 coal
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	949.45	500.0	5.5	2	2	2	1000.0	10;	%HU1 0 nuclear
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.5	0.0	2.8	4	4	4	50.0	3;	%HU1 0 oil
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.271494791963993	0.0	0.0	9	9	333	38.0	4;	%HU1 0 onwind
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.841291701139973	0.0	3.5	1	1	1	26.0	5;	%HU1 0 ror
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.626784781851063	0.0	0.0	70	70	452	28.0	6;	%HU1 0 solar
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.05263157894737	78.4	5.0	19	19	83	224.0	0;	%IE5 0 CCGT
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	83	224.0	1;	%IE5 0 OCGT
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	253.0	110.0	3.0	1	1	1	275.0	7;	%IE5 0 lignite
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.89020203116436	0.0	0.0	2	2	1087	17.0	2;	%IE5 0 offwind
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	41.6	0.0	2.8	5	5	5	50.0	3;	%IE5 0 oil
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.224098992671849	0.0	0.0	113	113	487	38.0	4;	%IE5 0 onwind
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.525453726173184	0.0	3.5	9	9	9	26.0	5;	%IE5 0 ror
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5630922500448272	0.0	0.0	2	2	660	28.0	6;	%IE5 0 solar
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.67257142857142	78.4	5.0	175	175	678	224.0	0;	%IT1 0 CCGT
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	678	224.0	1;	%IT1 0 OCGT
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.883645833333333	2.0436	2.8	48	48	48	10.0	8;	%IT1 0 biomass
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	59.0	0.0	2.8	1	1	1	59.0	11;	%IT1 0 geothermal
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.820766685259562	0.0	0.0	0	0	8930	17.0	2;	%IT1 0 offwind
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.600364393087693	0.0	0.0	229	229	3995	38.0	4;	%IT1 0 onwind
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.785506275961264	0.0	3.5	273	273	273	26.0	5;	%IT1 0 ror
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.144454042880511	0.0	0.0	731	731	5422	28.0	6;	%IT1 0 solar
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	179.5	78.4	5.0	4	4	41	224.0	0;	%IT3 0 CCGT
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	41	224.0	1;	%IT3 0 OCGT
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.0	2.0436	2.8	4	4	4	10.0	8;	%IT3 0 biomass
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9518428177410339	0.0	0.0	0	0	534	17.0	2;	%IT3 0 offwind
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	50.0	0.0	2.8	3	3	3	50.0	3;	%IT3 0 oil
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9794229831419196	0.0	0.0	63	63	239	38.0	4;	%IT3 0 onwind
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.07369852103061	0.0	3.5	3	3	3	26.0	5;	%IT3 0 ror
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.3176564148496697	0.0	0.0	43	43	325	28.0	6;	%IT3 0 solar
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.0	78.4	5.0	5	5	17	224.0	0;	%LT6 0 CCGT
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	17	224.0	1;	%LT6 0 OCGT
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.756932258651087	0.0	0.0	0	0	216	17.0	2;	%LT6 0 offwind
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6839717659850731	0.0	0.0	15	15	97	38.0	4;	%LT6 0 onwind
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.508195659592566	0.0	3.5	4	4	4	26.0	5;	%LT6 0 ror
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.312760024802131	0.0	0.0	6	6	131	28.0	6;	%LT6 0 solar
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	6	224.0	0;	%LU1 0 CCGT
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	6	224.0	1;	%LU1 0 OCGT
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.3335	2.0436	2.8	1	1	1	10.0	8;	%LU1 0 biomass
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.24677508603484058	0.0	0.0	7	7	33	38.0	4;	%LU1 0 onwind
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.450162741915538	0.0	3.5	2	2	2	26.0	5;	%LU1 0 ror
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.074878322772622	0.0	0.0	10	10	45	28.0	6;	%LU1 0 solar
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.8	78.4	5.0	5	5	24	224.0	0;	%LV6 0 CCGT
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	24	224.0	1;	%LV6 0 OCGT
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.638565647189761	0.0	0.0	0	0	313	17.0	2;	%LV6 0 offwind
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.9672033721060505	0.0	0.0	3	3	141	38.0	4;	%LV6 0 onwind
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.773282558020677	0.0	3.5	60	60	60	26.0	5;	%LV6 0 ror
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.167044391284288	0.0	0.0	1	1	191	28.0	6;	%LV6 0 solar
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	4	224.0	0;	%ME1 0 CCGT
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4	224.0	1;	%ME1 0 OCGT
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.4814722673996	110.0	3.0	1	1	1	275.0	7;	%ME1 0 lignite
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	0	0	41	17.0	2;	%ME1 0 offwind
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	4	4	18	38.0	4;	%ME1 0 onwind
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.360018517091675	0.0	3.5	1	1	1	26.0	5;	%ME1 0 ror
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.2796067781348253	0.0	0.0	1	1	25	28.0	6;	%ME1 0 solar
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	8	224.0	0;	%MK1 0 CCGT
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	8	224.0	1;	%MK1 0 OCGT
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	45	38.0	4;	%MK1 0 onwind
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.303198559396579	0.0	0.0	4	4	60	28.0	6;	%MK1 0 solar
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	216.85	78.4	5.0	6	6	69	224.0	0;	%NL1 0 CCGT
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	69	224.0	1;	%NL1 0 OCGT
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	271.9714021861364	89.375	3.0	2	2	2	275.0	9;	%NL1 0 coal
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.006882803806882338	0.0	0.0	1	1	900	17.0	2;	%NL1 0 offwind
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.19801472047108123	0.0	0.0	43	43	403	38.0	4;	%NL1 0 onwind
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.505281605069625	0.0	0.0	150	150	546	28.0	6;	%NL1 0 solar
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.48387096774192	78.4	5.0	31	31	138	224.0	0;	%NL1 1 CCGT
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	138	224.0	1;	%NL1 1 OCGT
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.10310746564545	89.375	3.0	7	7	7	275.0	9;	%NL1 1 coal
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	500.0	500.0	5.5	1	1	1	1000.0	10;	%NL1 1 nuclear
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.7196250214548856	0.0	0.0	103	103	1817	17.0	2;	%NL1 1 offwind
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.4080273808617382	0.0	0.0	28	28	813	38.0	4;	%NL1 1 onwind
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.470209145064105	0.0	0.0	124	124	1103	28.0	6;	%NL1 1 solar
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	210.0	78.4	5.0	8	8	72	224.0	0;	%NL1 2 CCGT
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	72	224.0	1;	%NL1 2 OCGT
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	267.36171740332054	89.375	3.0	6	6	6	275.0	9;	%NL1 2 coal
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.2003343957655863	0.0	0.0	42	42	941	17.0	2;	%NL1 2 offwind
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.34953419374117073	0.0	0.0	38	38	421	38.0	4;	%NL1 2 onwind
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.619709436241346	0.0	0.0	93	93	571	28.0	6;	%NL1 2 solar
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	204.5	78.4	5.0	2	2	121	224.0	0;	%NO2 0 CCGT
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	121	224.0	1;	%NO2 0 OCGT
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.44317167005600633	0.0	0.0	1	1	1592	17.0	2;	%NO2 0 offwind
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.8111385904164525	0.0	0.0	85	85	712	38.0	4;	%NO2 0 onwind
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.933203141880261	0.0	0.0	6	6	967	28.0	6;	%NO2 0 solar
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	165.63333333333333	78.4	5.0	3	3	43	224.0	0;	%PL1 0 CCGT
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%PL1 0 OCGT
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	249.27968913984057	89.375	3.0	3	3	3	275.0	9;	%PL1 0 coal
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5139746785580837	0.0	0.0	56	56	253	38.0	4;	%PL1 0 onwind
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.40858921297426	0.0	3.5	1	1	1	26.0	5;	%PL1 0 ror
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.538474213982696	0.0	0.0	52	52	343	28.0	6;	%PL1 0 solar
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	202.6	78.4	5.0	6	6	40	224.0	0;	%PL1 1 CCGT
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	40	224.0	1;	%PL1 1 OCGT
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.54715078832754	110.0	3.0	2	2	2	275.0	7;	%PL1 1 lignite
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.475689317512584	0.0	0.0	0	0	526	17.0	2;	%PL1 1 offwind
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.7778992244924962	0.0	0.0	47	47	236	38.0	4;	%PL1 1 onwind
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.0	0.0	3.5	7	7	7	26.0	5;	%PL1 1 ror
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.654897612043013	0.0	0.0	32	32	320	28.0	6;	%PL1 1 solar
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	206.25	78.4	5.0	2	2	39	224.0	0;	%PL1 2 CCGT
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	39	224.0	1;	%PL1 2 OCGT
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	274.4288273190138	110.0	3.0	5	5	5	275.0	7;	%PL1 2 lignite
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.990625388500141	0.0	0.0	0	0	505	17.0	2;	%PL1 2 offwind
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6316120828034051	0.0	0.0	42	42	226	38.0	4;	%PL1 2 onwind
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.62552178589347	0.0	3.5	1	1	1	26.0	5;	%PL1 2 ror
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.999168077151125	0.0	0.0	34	34	307	28.0	6;	%PL1 2 solar
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	111	224.0	0;	%PL1 3 CCGT
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%PL1 3 OCGT
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	270.7738579513752	89.375	3.0	23	23	23	275.0	9;	%PL1 3 coal
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.8449164719006	110.0	3.0	17	17	17	275.0	7;	%PL1 3 lignite
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.47422612471756	0.0	2.8	2	2	2	50.0	3;	%PL1 3 oil
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5038940274894907	0.0	0.0	22	22	655	38.0	4;	%PL1 3 onwind
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.027917372766513	0.0	0.0	25	25	888	28.0	6;	%PL1 3 solar
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.72222222222223	78.4	5.0	18	18	113	224.0	0;	%PT1 0 CCGT
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	113	224.0	1;	%PT1 0 OCGT
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.768372199531284	0.0	0.0	2	2	1486	17.0	2;	%PT1 0 offwind
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.2677778501772377	0.0	0.0	138	138	665	38.0	4;	%PT1 0 onwind
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.965980543829984	0.0	3.5	98	98	98	26.0	5;	%PT1 0 ror
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.052949993451735	0.0	0.0	37	37	903	28.0	6;	%PT1 0 solar
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	85	224.0	0;	%RO1 0 CCGT
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	85	224.0	1;	%RO1 0 OCGT
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	138.3209815115997	110.0	3.0	2	2	2	275.0	7;	%RO1 0 lignite
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	650.0	500.0	5.5	2	2	2	1000.0	10;	%RO1 0 nuclear
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.425869155343306	0.0	0.0	0	0	1120	17.0	2;	%RO1 0 offwind
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.7201575857718099	0.0	0.0	80	80	501	38.0	4;	%RO1 0 onwind
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.792775892316293	0.0	3.5	136	136	136	26.0	5;	%RO1 0 ror
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.932642106181298	0.0	0.0	50	50	680	28.0	6;	%RO1 0 solar
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	78.4	5.0	1	1	43	224.0	0;	%RS1 0 CCGT
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%RS1 0 OCGT
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	247.95604409997577	110.0	3.0	10	10	10	275.0	7;	%RS1 0 lignite
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.07049213424306712	0.0	0.0	11	11	249	38.0	4;	%RS1 0 onwind
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	20.996740720051854	0.0	3.5	66	66	66	26.0	5;	%RS1 0 ror
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.074884430295479	0.0	0.0	2	2	338	28.0	6;	%RS1 0 solar
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.2	78.4	5.0	5	5	198	224.0	0;	%SE2 0 CCGT
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	198	224.0	1;	%SE2 0 OCGT
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	957.4444444444445	500.0	5.5	9	9	9	1000.0	10;	%SE2 0 nuclear
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.818413308849701	0.0	0.0	12	12	2600	17.0	2;	%SE2 0 offwind
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6229784372968958	0.0	0.0	250	250	1163	38.0	4;	%SE2 0 onwind
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.377843325362155	0.0	3.5	50	50	50	26.0	5;	%SE2 0 ror
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.601590948327039	0.0	0.0	51	51	1578	28.0	6;	%SE2 0 solar
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.0	78.4	5.0	2	2	30	224.0	0;	%SI1 0 CCGT
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	30	224.0	1;	%SI1 0 OCGT
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.35554588076954	110.0	3.0	4	4	4	275.0	7;	%SI1 0 lignite
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	696.0	500.0	5.5	1	1	1	1000.0	10;	%SI1 0 nuclear
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.2521481149008269	0.0	0.0	0	0	391	17.0	2;	%SI1 0 offwind
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	175	38.0	4;	%SI1 0 onwind
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	20.346361421438896	0.0	3.5	36	36	36	26.0	5;	%SI1 0 ror
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.7121650681529816	0.0	0.0	10	10	238	28.0	6;	%SI1 0 solar
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	182.0	78.4	5.0	4	4	47	224.0	0;	%SK1 0 CCGT
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	47	224.0	1;	%SK1 0 OCGT
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	263.6739695770679	89.375	3.0	1	1	1	275.0	9;	%SK1 0 coal
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	142.93168089531972	110.0	3.0	2	2	2	275.0	7;	%SK1 0 lignite
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	970.0	500.0	5.5	2	2	2	1000.0	10;	%SK1 0 nuclear
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.011341241379911516	0.0	0.0	1	1	273	38.0	4;	%SK1 0 onwind
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.530540561691858	0.0	3.5	53	53	53	26.0	5;	%SK1 0 ror
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.83642160563025	0.0	0.0	22	22	370	28.0	6;	%SK1 0 solar
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	1690.7	253.605	3.5	1	1	1	1690.7	12;	%AL1 0 hydro
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.0	6.75	3.5	1	1	1	45.0	12;	%AT1 0 hydro
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	2171.0	325.65	3.5	1	1	1	2171.0	13;	%AT1 1 PHS
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	-325.65	-2171.0	0.0	1	1	1	-2171.0	14;	%AT1 1 PHS (pump mode)
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	1198.0	179.7	3.5	1	1	1	1198.0	12;	%AT1 1 hydro
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	2823.3	423.495	3.5	1	1	1	2823.3	13;	%AT1 2 PHS
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	-423.495	-2823.3	0.0	1	1	1	-2823.3	14;	%AT1 2 PHS (pump mode)
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	1627.6200000000001	244.143	3.5	1	1	1	1627.6200000000001	12;	%AT1 2 hydro
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	50.0	7.5	3.5	1	1	1	50.0	13;	%AT1 3 PHS
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	-7.5	-50.0	0.0	1	1	1	-50.0	14;	%AT1 3 PHS (pump mode)
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	282.0	42.3	3.5	1	1	1	282.0	12;	%AT1 3 hydro
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%BA1 0 PHS
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%BA1 0 PHS (pump mode)
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	1614.5	242.17499999999998	3.5	1	1	1	1614.5	12;	%BA1 0 hydro
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	144.0	21.599999999999998	3.5	1	1	1	144.0	13;	%BE1 0 PHS
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	-21.599999999999998	-144.0	0.0	1	1	1	-144.0	14;	%BE1 0 PHS (pump mode)
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	1164.0	174.6	3.5	1	1	1	1164.0	13;	%BE1 1 PHS
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	-174.6	-1164.0	0.0	1	1	1	-1164.0	14;	%BE1 1 PHS (pump mode)
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.782802547770691	1.9174203821656035	3.5	1	1	1	12.782802547770691	12;	%BE1 1 hydro
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	864.0	129.6	3.5	1	1	1	864.0	13;	%BG1 0 PHS
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	-129.6	-864.0	0.0	1	1	1	-864.0	14;	%BG1 0 PHS (pump mode)
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	1925.1399999999999	288.77099999999996	3.5	1	1	1	1925.1399999999999	12;	%BG1 0 hydro
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	1696.2	254.43	3.5	1	1	1	1696.2	13;	%CH1 0 PHS
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	-254.43	-1696.2	0.0	1	1	1	-1696.2	14;	%CH1 0 PHS (pump mode)
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	4253.57	638.0355	3.5	1	1	1	4253.57	12;	%CH1 0 hydro
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	1351.4499999999998	202.71749999999997	3.5	1	1	1	1351.4499999999998	13;	%CH1 1 PHS
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	-202.71749999999997	-1351.4499999999998	0.0	1	1	1	-1351.4499999999998	14;	%CH1 1 PHS (pump mode)
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	2986.1600000000003	447.92400000000004	3.5	1	1	1	2986.1600000000003	12;	%CH1 1 hydro
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	71.0	10.65	3.5	1	1	1	71.0	12;	%CH1 2 hydro
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	2322.2000000000003	348.33000000000004	3.5	1	1	1	2322.2000000000003	13;	%CH1 3 PHS
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	-348.33000000000004	-2322.2000000000003	0.0	1	1	1	-2322.2000000000003	14;	%CH1 3 PHS (pump mode)
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	2216.25	332.4375	3.5	1	1	1	2216.25	12;	%CH1 3 hydro
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	638.0	95.7	3.5	1	1	1	638.0	13;	%CZ1 0 PHS
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	-95.7	-638.0	0.0	1	1	1	-638.0	14;	%CZ1 0 PHS (pump mode)
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.0	0.44999999999999996	3.5	1	1	1	3.0	12;	%CZ1 0 hydro
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.0	6.75	3.5	1	1	1	45.0	13;	%CZ1 1 PHS
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	-6.75	-45.0	0.0	1	1	1	-45.0	14;	%CZ1 1 PHS (pump mode)
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	641.9839022845104	96.29758534267656	3.5	1	1	1	641.9839022845104	12;	%CZ1 1 hydro
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	472.0	70.8	3.5	1	1	1	472.0	13;	%CZ1 2 PHS
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	-70.8	-472.0	0.0	1	1	1	-472.0	14;	%CZ1 2 PHS (pump mode)
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.0	4.2	3.5	1	1	1	28.0	12;	%CZ1 2 hydro
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	160.0	24.0	3.5	1	1	1	160.0	13;	%DE1 1 PHS
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	-24.0	-160.0	0.0	1	1	1	-160.0	14;	%DE1 1 PHS (pump mode)
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	90.0	13.5	3.5	1	1	1	90.0	13;	%DE1 12 PHS
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.5	-90.0	0.0	1	1	1	-90.0	14;	%DE1 12 PHS (pump mode)
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	1294.0	194.1	3.5	1	1	1	1294.0	13;	%DE1 14 PHS
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	-194.1	-1294.0	0.0	1	1	1	-1294.0	14;	%DE1 14 PHS (pump mode)
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	447.42	67.113	3.5	1	1	1	447.42	13;	%DE1 15 PHS
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	-67.113	-447.42	0.0	1	1	1	-447.42	14;	%DE1 15 PHS (pump mode)
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	167.1	25.064999999999998	3.5	1	1	1	167.1	13;	%DE1 16 PHS
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	-25.064999999999998	-167.1	0.0	1	1	1	-167.1	14;	%DE1 16 PHS (pump mode)
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	399.8	59.97	3.5	1	1	1	399.8	13;	%DE1 17 PHS
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	-59.97	-399.8	0.0	1	1	1	-399.8	14;	%DE1 17 PHS (pump mode)
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	1776.8	266.52	3.5	1	1	1	1776.8	13;	%DE1 18 PHS
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	-266.52	-1776.8	0.0	1	1	1	-1776.8	14;	%DE1 18 PHS (pump mode)
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	124.0	18.599999999999998	3.5	1	1	1	124.0	12;	%DE1 19 hydro
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	120.0	18.0	3.5	1	1	1	120.0	13;	%DE1 2 PHS
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	-18.0	-120.0	0.0	1	1	1	-120.0	14;	%DE1 2 PHS (pump mode)
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.0	33.0	3.5	1	1	1	220.0	13;	%DE1 20 PHS
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	-33.0	-220.0	0.0	1	1	1	-220.0	14;	%DE1 20 PHS (pump mode)
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	39.8	5.97	3.5	1	1	1	39.8	13;	%DE1 21 PHS
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	-5.97	-39.8	0.0	1	1	1	-39.8	14;	%DE1 21 PHS (pump mode)
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.5	6.825	3.5	1	1	1	45.5	12;	%DE1 23 hydro
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	164.0	24.599999999999998	3.5	1	1	1	164.0	13;	%DE1 26 PHS
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	-24.599999999999998	-164.0	0.0	1	1	1	-164.0	14;	%DE1 26 PHS (pump mode)
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.0	6.6	3.5	1	1	1	44.0	13;	%DE1 3 PHS
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	-6.6	-44.0	0.0	1	1	1	-44.0	14;	%DE1 3 PHS (pump mode)
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	1060.0	159.0	3.5	1	1	1	1060.0	13;	%DE1 30 PHS
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	-159.0	-1060.0	0.0	1	1	1	-1060.0	14;	%DE1 30 PHS (pump mode)
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	480.0	72.0	3.5	1	1	1	480.0	13;	%DE1 31 PHS
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	-72.0	-480.0	0.0	1	1	1	-480.0	14;	%DE1 31 PHS (pump mode)
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	960.0	144.0	3.5	1	1	1	960.0	13;	%DE1 4 PHS
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	-144.0	-960.0	0.0	1	1	1	-960.0	14;	%DE1 4 PHS (pump mode)
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	92.0	13.799999999999999	3.5	1	1	1	92.0	13;	%DE1 7 PHS
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.799999999999999	-92.0	0.0	1	1	1	-92.0	14;	%DE1 7 PHS (pump mode)
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	79.7	11.955	3.5	1	1	1	79.7	13;	%DE1 9 PHS
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	-11.955	-79.7	0.0	1	1	1	-79.7	14;	%DE1 9 PHS (pump mode)
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	8870.75	1330.6125	3.5	1	1	1	8870.75	13;	%ES1 0 PHS
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1330.6125	-8870.75	0.0	1	1	1	-8870.75	14;	%ES1 0 PHS (pump mode)
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	14846.837	2227.02555	3.5	1	1	1	14846.837	12;	%ES1 0 hydro
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	1290.0	193.5	3.5	1	1	1	1290.0	12;	%FI2 0 hydro
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	921.0	138.15	3.5	1	1	1	921.0	13;	%FR1 0 PHS
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	-138.15	-921.0	0.0	1	1	1	-921.0	14;	%FR1 0 PHS (pump mode)
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	3412.6808917197445	511.9021337579617	3.5	1	1	1	3412.6808917197445	12;	%FR1 0 hydro
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	3247.3	487.095	3.5	1	1	1	3247.3	13;	%FR1 2 PHS
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	-487.095	-3247.3	0.0	1	1	1	-3247.3	14;	%FR1 2 PHS (pump mode)
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	4644.324840764331	696.6487261146497	3.5	1	1	1	4644.324840764331	12;	%FR1 2 hydro
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	808.0	121.19999999999999	3.5	1	1	1	808.0	13;	%FR1 4 PHS
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	-121.19999999999999	-808.0	0.0	1	1	1	-808.0	14;	%FR1 4 PHS (pump mode)
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%GB0 1 PHS
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%GB0 1 PHS (pump mode)
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	228.3	34.245	3.5	1	1	1	228.3	12;	%GB0 1 hydro
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	699.0	104.85	3.5	1	1	1	699.0	13;	%GR1 0 PHS
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	-104.85	-699.0	0.0	1	1	1	-699.0	14;	%GR1 0 PHS (pump mode)
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	2566.0	384.9	3.5	1	1	1	2566.0	12;	%GR1 0 hydro
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	245.7	36.855	3.5	1	1	1	245.7	13;	%HR1 0 PHS
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.855	-245.7	0.0	1	1	1	-245.7	14;	%HR1 0 PHS (pump mode)
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	1864.404458598726	279.6606687898089	3.5	1	1	1	1864.404458598726	12;	%HR1 0 hydro
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.0	4.2	3.5	1	1	1	28.0	12;	%HU1 0 hydro
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	392.0	58.8	3.5	1	1	1	392.0	13;	%IE5 0 PHS
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	-58.8	-392.0	0.0	1	1	1	-392.0	14;	%IE5 0 PHS (pump mode)
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0	0.15	3.5	1	1	1	1.0	12;	%IE5 0 hydro
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	7331.9	1099.7849999999999	3.5	1	1	1	7331.9	13;	%IT1 0 PHS
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1099.7849999999999	-7331.9	0.0	1	1	1	-7331.9	14;	%IT1 0 PHS (pump mode)
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	4045.9031847133756	606.8854777070063	3.5	1	1	1	4045.9031847133756	12;	%IT1 0 hydro
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	240.0	36.0	3.5	1	1	1	240.0	13;	%IT3 0 PHS
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.0	-240.0	0.0	1	1	1	-240.0	14;	%IT3 0 PHS (pump mode)
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	119.9585987261146	17.99378980891719	3.5	1	1	1	119.9585987261146	12;	%IT3 0 hydro
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	900.0	135.0	3.5	1	1	1	900.0	13;	%LT6 0 PHS
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	-135.0	-900.0	0.0	1	1	1	-900.0	14;	%LT6 0 PHS (pump mode)
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	2582.0	387.3	3.5	1	1	1	2582.0	13;	%LU1 0 PHS
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	-387.3	-2582.0	0.0	1	1	1	-2582.0	14;	%LU1 0 PHS (pump mode)
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	307.0	46.05	3.5	1	1	1	307.0	13;	%ME1 0 PHS
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	-46.05	-307.0	0.0	1	1	1	-307.0	14;	%ME1 0 PHS (pump mode)
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	344.961	51.74415	3.5	1	1	1	344.961	12;	%ME1 0 hydro
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	282.3	42.345	3.5	1	1	1	282.3	13;	%NO2 0 PHS
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	-42.345	-282.3	0.0	1	1	1	-282.3	14;	%NO2 0 PHS (pump mode)
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	29130.0962	4369.51443	3.5	1	1	1	29130.0962	12;	%NO2 0 hydro
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	198.0	29.7	3.5	1	1	1	198.0	13;	%PL1 0 PHS
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	-29.7	-198.0	0.0	1	1	1	-198.0	14;	%PL1 0 PHS (pump mode)
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.09554140127388	11.714331210191082	3.5	1	1	1	78.09554140127388	12;	%PL1 0 hydro
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	716.0	107.39999999999999	3.5	1	1	1	716.0	13;	%PL1 1 PHS
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	-107.39999999999999	-716.0	0.0	1	1	1	-716.0	14;	%PL1 1 PHS (pump mode)
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	33.89808917197452	5.084713375796178	3.5	1	1	1	33.89808917197452	12;	%PL1 1 hydro
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	252.0	37.8	3.5	1	1	1	252.0	13;	%PL1 2 PHS
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	-37.8	-252.0	0.0	1	1	1	-252.0	14;	%PL1 2 PHS (pump mode)
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	632.0	94.8	3.5	1	1	1	632.0	13;	%PL1 3 PHS
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	-94.8	-632.0	0.0	1	1	1	-632.0	14;	%PL1 3 PHS (pump mode)
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.0	3.15	3.5	1	1	1	21.0	12;	%PL1 3 hydro
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	3703.0	555.4499999999999	3.5	1	1	1	3703.0	13;	%PT1 0 PHS
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	-555.4499999999999	-3703.0	0.0	1	1	1	-3703.0	14;	%PT1 0 PHS (pump mode)
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	881.4	132.20999999999998	3.5	1	1	1	881.4	12;	%PT1 0 hydro
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	4449.9400000000005	667.4910000000001	3.5	1	1	1	4449.9400000000005	12;	%RO1 0 hydro
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	614.0	92.1	3.5	1	1	1	614.0	13;	%RS1 0 PHS
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	-92.1	-614.0	0.0	1	1	1	-614.0	14;	%RS1 0 PHS (pump mode)
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	790.1	118.515	3.5	1	1	1	790.1	12;	%RS1 0 hydro
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	92.0	13.799999999999999	3.5	1	1	1	92.0	13;	%SE2 0 PHS
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.799999999999999	-92.0	0.0	1	1	1	-92.0	14;	%SE2 0 PHS (pump mode)
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	10784.18662493251	1617.6279937398765	3.5	1	1	1	10784.18662493251	12;	%SE2 0 hydro
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	180.0	27.0	3.5	1	1	1	180.0	13;	%SI1 0 PHS
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	-27.0	-180.0	0.0	1	1	1	-180.0	14;	%SI1 0 PHS (pump mode)
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	118.0	17.7	3.5	1	1	1	118.0	12;	%SI1 0 hydro
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	822.453	123.36795	3.5	1	1	1	822.453	13;	%SK1 0 PHS
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	-123.36795	-822.453	0.0	1	1	1	-822.453	14;	%SK1 0 PHS (pump mode)
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	241.9	36.285	3.5	1	1	1	241.9	12;	%SK1 0 hydro
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0	investment
mpc.gencost = [
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%AL1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%AL1 0 OCGT
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	15074.817711185477;	%AL1 0 offwind
	2	0.0	0.0	3	0.0	6252.0	0.0	0.0	9078.618213932126;	%AL1 0 oil
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%AL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%AL1 0 ror
	2	0.0	0.0	3	0.0	0.41999999999999993	0.0	0.0	4779.456139579227;	%AL1 0 solar
	2	318528.34593103704	127411.3383724148	3	0.0	1625.1446220971277	0.0	0.0	106353.06817237195;	%AT1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.2686956932;	%AT1 0 OCGT
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%AT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%AT1 0 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%AT1 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%AT1 1 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%AT1 1 OCGT
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%AT1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%AT1 1 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%AT1 1 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%AT1 2 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%AT1 2 OCGT
	2	0.0	0.0	3	0.0	0.6299999999999998	0.0	0.0	17506.059050213033;	%AT1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%AT1 2 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%AT1 2 solar
	2	316731.2057300997	126692.48229203989	3	0.0	1615.975539439284	0.0	0.0	106353.06817237195;	%AT1 3 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%AT1 3 OCGT
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%AT1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%AT1 3 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%AT1 3 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%BA1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%BA1 0 OCGT
	2	141924.99999999997	56769.99999999999	3	0.0	516.090909090909	0.0	0.0	461441.68886128435;	%BA1 0 lignite
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%BA1 0 onwind
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579228;	%BA1 0 solar
	2	384693.34627825726	153877.33851130292	3	0.0	1962.7211544809045	0.0	0.0	106353.06817237193;	%BE1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%BE1 0 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%BE1 0 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	15633.901456498555;	%BE1 0 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%BE1 0 onwind
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%BE1 0 solar
	2	319855.77931034483	127942.31172413795	3	0.0	1631.9172413793106	0.0	0.0	106353.06817237193;	%BE1 1 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.2686956932;	%BE1 1 OCGT
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%BE1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%BE1 1 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%BE1 1 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237193;	%BG1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.26869569321;	%BG1 0 OCGT
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.68886128435;	%BG1 0 coal
	2	141924.99999999994	56769.999999999985	3	0.0	516.090909090909	0.0	0.0	461441.6888612843;	%BG1 0 lignite
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%BG1 0 nuclear
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	15881.528593018436;	%BG1 0 offwind
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%BG1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%BG1 0 ror
	2	0.0	0.0	3	0.0	0.41999999999999993	0.0	0.0	4779.456139579227;	%BG1 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%CH1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%CH1 0 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.531914893617	0.0	0.0	13332.749708851454;	%CH1 0 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%CH1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%CH1 0 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%CH1 0 solar
	2	319855.77931034483	127942.31172413795	3	0.0	1631.9172413793106	0.0	0.0	106353.06817237193;	%CH1 1 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.2686956932;	%CH1 1 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%CH1 1 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%CH1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%CH1 1 ror
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579228;	%CH1 1 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%CH1 2 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%CH1 2 OCGT
	2	3195.842553191491	1278.3370212765963	3	0.0	625.5319148936172	0.0	0.0	13332.749708851456;	%CH1 2 biomass
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%CH1 2 nuclear
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%CH1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%CH1 2 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%CH1 2 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%CH1 3 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%CH1 3 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%CH1 3 biomass
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%CH1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%CH1 3 ror
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579227;	%CH1 3 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%CZ1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.26869569321;	%CZ1 0 OCGT
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%CZ1 0 onwind
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579228;	%CZ1 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%CZ1 1 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%CZ1 1 OCGT
	2	141924.99999999997	56769.99999999999	3	0.0	516.090909090909	0.0	0.0	461441.68886128435;	%CZ1 1 lignite
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%CZ1 1 nuclear
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%CZ1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%CZ1 1 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%CZ1 1 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237193;	%CZ1 2 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.2686956932;	%CZ1 2 OCGT
	2	141924.99999999997	56769.99999999999	3	0.0	516.090909090909	0.0	0.0	461441.68886128435;	%CZ1 2 lignite
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%CZ1 2 nuclear
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%CZ1 2 onwind
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%CZ1 2 solar
	2	353460.29448277474	141384.1177931099	3	0.0	1803.3688494019116	0.0	0.0	106353.06817237195;	%DE1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 0 OCGT
	2	3195.84255319149	1278.337021276596	3	0.0	625.5319148936171	0.0	0.0	13332.749708851456;	%DE1 0 biomass
	2	132415.4467061518	52966.17868246072	3	0.0	481.51071529509744	0.0	0.0	461441.68886128435;	%DE1 0 lignite
	2	0.0	0.0	3	0.0	5778.315789473683	0.0	0.0	9078.618213932126;	%DE1 0 oil
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 0 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 0 solar
	2	368618.0680326368	147447.2272130547	3	0.0	1880.7044287379424	0.0	0.0	106353.06817237195;	%DE1 1 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 1 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.531914893617	0.0	0.0	13332.749708851454;	%DE1 1 biomass
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%DE1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.0828336437;	%DE1 1 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 1 solar
	2	370049.1413166068	148019.65652664274	3	0.0	1888.0058230439122	0.0	0.0	106353.06817237195;	%DE1 10 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 10 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 10 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	18135.195207473527;	%DE1 10 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 10 onwind
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579228;	%DE1 10 solar
	2	326703.99926212983	130681.59970485193	3	0.0	1666.857139092499	0.0	0.0	106353.06817237195;	%DE1 11 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 11 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 11 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 11 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 11 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 11 solar
	2	507967.9984843839	203187.19939375354	3	0.0	2591.6734616550198	0.0	0.0	106353.06817237195;	%DE1 12 CCGT
	2	398791.2671622213	159516.50686488854	3	0.0	2034.649322256231	0.0	0.0	48431.26869569321;	%DE1 12 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 12 biomass
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.68886128435;	%DE1 12 coal
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%DE1 12 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 12 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 12 solar
	2	361880.19811755617	144752.07924702248	3	0.0	1846.327541416103	0.0	0.0	106353.06817237195;	%DE1 13 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.2686956932;	%DE1 13 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.531914893617	0.0	0.0	13332.749708851454;	%DE1 13 biomass
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.68886128435;	%DE1 13 coal
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	15141.914171819686;	%DE1 13 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 13 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 13 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 13 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%DE1 14 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 14 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 14 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 14 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 14 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 14 solar
	2	330589.26351045835	132235.70540418333	3	0.0	1686.6799158696851	0.0	0.0	106353.06817237195;	%DE1 15 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.2686956932;	%DE1 15 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 15 biomass
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.68886128435;	%DE1 15 coal
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 15 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 15 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 15 solar
	2	449186.00669539964	179674.40267815985	3	0.0	2291.765340282651	0.0	0.0	106353.06817237195;	%DE1 16 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 16 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851456;	%DE1 16 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 16 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.0828336437;	%DE1 16 ror
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579228;	%DE1 16 solar
	2	363857.06381701265	145542.82552680504	3	0.0	1856.4135909031256	0.0	0.0	106353.06817237195;	%DE1 17 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 17 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.531914893617	0.0	0.0	13332.749708851454;	%DE1 17 biomass
	2	127833.6638830898	51133.46555323592	3	0.0	464.8496868475993	0.0	0.0	461441.68886128435;	%DE1 17 lignite
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 17 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 17 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 17 solar
	2	389152.00461493904	155660.80184597563	3	0.0	1985.4694113007092	0.0	0.0	106353.06817237195;	%DE1 18 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 18 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851456;	%DE1 18 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 18 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 18 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 18 solar
	2	477343.135145024	190937.25405800962	3	0.0	2435.4241589031835	0.0	0.0	106353.06817237195;	%DE1 19 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 19 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.531914893617	0.0	0.0	13332.749708851454;	%DE1 19 biomass
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%DE1 19 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.0828336437;	%DE1 19 ror
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579227;	%DE1 19 solar
	2	319610.05891472875	127844.02356589149	3	0.0	1630.663565891473	0.0	0.0	106353.06817237195;	%DE1 2 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 2 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 2 biomass
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.68886128435;	%DE1 2 coal
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	15311.766515935547;	%DE1 2 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 2 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 2 solar
	2	344540.20806083025	137816.0832243321	3	0.0	1757.8582043919912	0.0	0.0	106353.06817237195;	%DE1 20 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.26869569321;	%DE1 20 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.531914893617	0.0	0.0	13332.749708851454;	%DE1 20 biomass
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.6888612843;	%DE1 20 coal
	2	0.0	0.0	3	0.0	0.6299999999999998	0.0	0.0	17506.059050213033;	%DE1 20 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 20 ror
	2	0.0	0.0	3	0.0	0.41999999999999993	0.0	0.0	4779.456139579227;	%DE1 20 solar
	2	368651.3604576061	147460.54418304242	3	0.0	1880.8742880490104	0.0	0.0	106353.06817237195;	%DE1 21 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.2686956932;	%DE1 21 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851456;	%DE1 21 biomass
	2	125835.90175904617	50334.36070361847	3	0.0	457.58509730562247	0.0	0.0	461441.6888612843;	%DE1 21 lignite
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 21 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.0828336437;	%DE1 21 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 21 solar
	2	345068.8507823922	138027.5403129569	3	0.0	1760.555361134654	0.0	0.0	106353.06817237195;	%DE1 22 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.2686956932;	%DE1 22 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 22 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 22 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 22 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 22 solar
	2	447819.15524475544	179127.66209790215	3	0.0	2284.791608391609	0.0	0.0	106353.06817237195;	%DE1 23 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 23 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 23 biomass
	2	0.0	0.0	3	0.0	6152.702529412027	0.0	0.0	9078.618213932128;	%DE1 23 oil
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 23 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 23 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 23 solar
	2	402359.9460924858	160943.97843699434	3	0.0	2052.8568678188053	0.0	0.0	106353.06817237193;	%DE1 24 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 24 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.531914893617	0.0	0.0	13332.749708851454;	%DE1 24 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	15935.834624097526;	%DE1 24 offwind
	2	0.0	0.0	3	0.0	5742.57699861001	0.0	0.0	9078.618213932126;	%DE1 24 oil
	2	0.0	0.0	3	0.0	0.6299999999999998	0.0	0.0	17506.059050213036;	%DE1 24 onwind
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579227;	%DE1 24 solar
	2	345593.71858096245	138237.487432385	3	0.0	1763.233258066135	0.0	0.0	106353.06817237195;	%DE1 25 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 25 OCGT
	2	3195.84255319149	1278.337021276596	3	0.0	625.5319148936171	0.0	0.0	13332.749708851456;	%DE1 25 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 25 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.0828336437;	%DE1 25 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 25 solar
	2	464599.80123469944	185839.9204938798	3	0.0	2370.4071491566297	0.0	0.0	106353.06817237195;	%DE1 26 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 26 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.531914893617	0.0	0.0	13332.749708851454;	%DE1 26 biomass
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.68886128435;	%DE1 26 coal
	2	0.0	0.0	3	0.0	5540.34046839587	0.0	0.0	9078.618213932126;	%DE1 26 oil
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%DE1 26 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 26 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 26 solar
	2	375382.65006572066	150153.06002628827	3	0.0	1915.2176023761258	0.0	0.0	106353.06817237193;	%DE1 27 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 27 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.531914893617	0.0	0.0	13332.749708851454;	%DE1 27 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	16749.760974999157;	%DE1 27 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 27 onwind
	2	0.0	0.0	3	0.0	0.41999999999999993	0.0	0.0	4779.456139579227;	%DE1 27 solar
	2	331998.24634619	132799.298538476	3	0.0	1693.8686038070914	0.0	0.0	106353.06817237195;	%DE1 28 CCGT
	2	412584.6264185203	165033.8505674081	3	0.0	2105.0236041761236	0.0	0.0	48431.26869569321;	%DE1 28 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 28 biomass
	2	0.0	0.0	3	0.0	5776.4926130714075	0.0	0.0	9078.618213932126;	%DE1 28 oil
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%DE1 28 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 28 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 28 solar
	2	366465.51064197434	146586.20425678973	3	0.0	1869.7219930712974	0.0	0.0	106353.06817237193;	%DE1 29 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 29 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 29 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 29 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 29 ror
	2	0.0	0.0	3	0.0	0.41999999999999993	0.0	0.0	4779.456139579227;	%DE1 29 solar
	2	356934.3689299108	142773.74757196434	3	0.0	1821.093719030157	0.0	0.0	106353.06817237195;	%DE1 3 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 3 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 3 biomass
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.68886128435;	%DE1 3 coal
	2	0.0	0.0	3	0.0	5785.596837944665	0.0	0.0	9078.618213932126;	%DE1 3 oil
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 3 ror
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579228;	%DE1 3 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%DE1 30 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 30 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 30 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 30 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 30 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 30 solar
	2	388450.82160534844	155380.3286421394	3	0.0	1981.8919469660636	0.0	0.0	106353.06817237195;	%DE1 31 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.26869569321;	%DE1 31 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 31 biomass
	2	130079.7109207709	52031.884368308354	3	0.0	473.01713062098503	0.0	0.0	461441.68886128435;	%DE1 31 lignite
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 31 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.0828336437;	%DE1 31 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 31 solar
	2	403143.47583440394	161257.39033376158	3	0.0	2056.8544685428774	0.0	0.0	106353.06817237195;	%DE1 32 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.26869569321;	%DE1 32 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.531914893617	0.0	0.0	13332.749708851454;	%DE1 32 biomass
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.68886128435;	%DE1 32 coal
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	15226.590521696082;	%DE1 32 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 32 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 32 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 32 solar
	2	373921.448297787	149568.57931911477	3	0.0	1907.7624913152392	0.0	0.0	106353.06817237193;	%DE1 33 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 33 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 33 biomass
	2	264347.6395869866	105739.05583479465	3	0.0	1183.0943310186813	0.0	0.0	461441.6888612843;	%DE1 33 coal
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 33 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 33 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 33 solar
	2	318652.99796927767	127461.19918771107	3	0.0	1625.7806018840695	0.0	0.0	106353.06817237195;	%DE1 34 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 34 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 34 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 34 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 34 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 34 solar
	2	357300.11280955374	142920.0451238215	3	0.0	1822.959759232417	0.0	0.0	106353.06817237195;	%DE1 4 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 4 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 4 biomass
	2	124911.74318109565	49964.697272438265	3	0.0	454.2245206585297	0.0	0.0	461441.6888612844;	%DE1 4 lignite
	2	0.0	0.0	3	0.0	5785.596837944665	0.0	0.0	9078.618213932126;	%DE1 4 oil
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 4 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 4 ror
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579228;	%DE1 4 solar
	2	404363.58487684274	161745.43395073712	3	0.0	2063.079514677769	0.0	0.0	106353.06817237195;	%DE1 5 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 5 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 5 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 5 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 5 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 5 solar
	2	419846.48636511236	167938.59454604494	3	0.0	2142.0739100260835	0.0	0.0	106353.06817237195;	%DE1 6 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 6 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.531914893617	0.0	0.0	13332.749708851454;	%DE1 6 biomass
	2	264610.93749999994	105844.37499999997	3	0.0	1184.272727272727	0.0	0.0	461441.6888612843;	%DE1 6 coal
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 6 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 6 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 6 solar
	2	372229.2189496892	148891.68757987567	3	0.0	1899.128668110659	0.0	0.0	106353.06817237193;	%DE1 7 CCGT
	2	397716.21843289386	159086.48737315752	3	0.0	2029.1643797596623	0.0	0.0	48431.26869569321;	%DE1 7 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 7 biomass
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.68886128435;	%DE1 7 coal
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 7 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 7 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%DE1 7 solar
	2	391990.05294882617	156796.02117953048	3	0.0	1999.9492497389087	0.0	0.0	106353.06817237193;	%DE1 8 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 8 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DE1 8 biomass
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.6888612844;	%DE1 8 coal
	2	0.0	0.0	3	0.0	5850.507064782724	0.0	0.0	9078.618213932126;	%DE1 8 oil
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DE1 8 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 8 ror
	2	0.0	0.0	3	0.0	0.41999999999999993	0.0	0.0	4779.456139579227;	%DE1 8 solar
	2	378585.121816312	151434.0487265248	3	0.0	1931.5567439607755	0.0	0.0	106353.06817237195;	%DE1 9 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DE1 9 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.531914893617	0.0	0.0	13332.749708851454;	%DE1 9 biomass
	2	126033.82123164905	50413.52849265962	3	0.0	458.30480447872384	0.0	0.0	461441.6888612844;	%DE1 9 lignite
	2	0.0	0.0	3	0.0	5911.915107067726	0.0	0.0	9078.618213932126;	%DE1 9 oil
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%DE1 9 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%DE1 9 ror
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579228;	%DE1 9 solar
	2	360919.87229384115	144367.94891753647	3	0.0	1841.4279198665363	0.0	0.0	106353.06817237195;	%DK1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DK1 0 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DK1 0 biomass
	2	264610.93749999994	105844.37499999997	3	0.0	1184.272727272727	0.0	0.0	461441.68886128435;	%DK1 0 coal
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	16699.2026141872;	%DK1 0 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%DK1 0 onwind
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579228;	%DK1 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%DK2 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%DK2 0 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%DK2 0 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	16304.695008924646;	%DK2 0 offwind
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%DK2 0 onwind
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579228;	%DK2 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%EE6 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%EE6 0 OCGT
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	16551.96348673024;	%EE6 0 offwind
	2	0.0	0.0	3	0.0	0.6299999999999998	0.0	0.0	17506.059050213036;	%EE6 0 onwind
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%EE6 0 solar
	2	370176.57033700193	148070.6281348008	3	0.0	1888.6559711071527	0.0	0.0	106353.06817237195;	%ES1 0 CCGT
	2	440612.780487805	176245.11219512203	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%ES1 0 OCGT
	2	264610.93750000006	105844.37500000001	3	0.0	1184.2727272727273	0.0	0.0	461441.6888612844;	%ES1 0 coal
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%ES1 0 nuclear
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	16302.147850091404;	%ES1 0 offwind
	2	0.0	0.0	3	0.0	6252.0	0.0	0.0	9078.618213932126;	%ES1 0 oil
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%ES1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%ES1 0 ror
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579227;	%ES1 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%ES4 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%ES4 0 OCGT
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	16061.82403723206;	%ES4 0 offwind
	2	0.0	0.0	3	0.0	6252.0	0.0	0.0	9078.618213932126;	%ES4 0 oil
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%ES4 0 onwind
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%ES4 0 solar
	2	290534.8665110191	116213.94660440765	3	0.0	1482.3207475051995	0.0	0.0	106353.06817237195;	%FI2 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%FI2 0 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%FI2 0 biomass
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.68886128435;	%FI2 0 coal
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%FI2 0 nuclear
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	16442.12859010414;	%FI2 0 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%FI2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%FI2 0 ror
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579228;	%FI2 0 solar
	2	322358.24754990934	128943.29901996376	3	0.0	1644.6849364791292	0.0	0.0	106353.06817237195;	%FR1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%FR1 0 OCGT
	2	3195.84255319149	1278.337021276596	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%FR1 0 biomass
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%FR1 0 nuclear
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	15966.838131340484;	%FR1 0 offwind
	2	0.0	0.0	3	0.0	0.6300000000000001	0.0	0.0	17506.059050213036;	%FR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%FR1 0 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%FR1 0 solar
	2	316217.6208063217	126487.04832252869	3	0.0	1613.355208195519	0.0	0.0	106353.06817237195;	%FR1 1 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%FR1 1 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%FR1 1 biomass
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%FR1 1 nuclear
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	15934.90702070053;	%FR1 1 offwind
	2	0.0	0.0	3	0.0	6252.0	0.0	0.0	9078.618213932126;	%FR1 1 oil
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%FR1 1 onwind
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%FR1 1 solar
	2	323806.24088835483	129522.49635534194	3	0.0	1652.072657593647	0.0	0.0	106353.06817237195;	%FR1 2 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.26869569321;	%FR1 2 OCGT
	2	3195.84255319149	1278.337021276596	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%FR1 2 biomass
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%FR1 2 nuclear
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	14939.710532015019;	%FR1 2 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%FR1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%FR1 2 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%FR1 2 solar
	2	467590.7793103449	187036.31172413798	3	0.0	2385.667241379311	0.0	0.0	106353.06817237195;	%FR1 3 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.26869569321;	%FR1 3 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%FR1 3 biomass
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%FR1 3 nuclear
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	15980.090662915592;	%FR1 3 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%FR1 3 onwind
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579228;	%FR1 3 solar
	2	322316.53974591655	128926.61589836662	3	0.0	1644.4721415607987	0.0	0.0	106353.06817237193;	%FR1 4 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%FR1 4 OCGT
	2	3195.842553191491	1278.3370212765963	3	0.0	625.5319148936172	0.0	0.0	13332.749708851456;	%FR1 4 biomass
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%FR1 4 nuclear
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%FR1 4 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%FR1 4 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%FR1 4 solar
	2	321039.92618147243	128415.97047258898	3	0.0	1637.9588070483287	0.0	0.0	106353.06817237195;	%GB0 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%GB0 0 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%GB0 0 biomass
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%GB0 0 nuclear
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	16623.118460653026;	%GB0 0 offwind
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%GB0 0 onwind
	2	0.0	0.0	3	0.0	0.41999999999999993	0.0	0.0	4779.456139579227;	%GB0 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%GB0 1 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.26869569321;	%GB0 1 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%GB0 1 biomass
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.68886128435;	%GB0 1 coal
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.8338237754;	%GB0 1 nuclear
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	16377.688877635655;	%GB0 1 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%GB0 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%GB0 1 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%GB0 1 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%GB5 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.26869569321;	%GB5 0 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%GB5 0 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17366.496513710772;	%GB5 0 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%GB5 0 onwind
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%GB5 0 solar
	2	335654.0361997662	134261.61447990648	3	0.0	1712.5205928559499	0.0	0.0	106353.06817237195;	%GR1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.2686956932;	%GR1 0 OCGT
	2	141924.99999999997	56769.99999999999	3	0.0	516.090909090909	0.0	0.0	461441.68886128435;	%GR1 0 lignite
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17057.523263960473;	%GR1 0 offwind
	2	0.0	0.0	3	0.0	6252.0	0.0	0.0	9078.618213932126;	%GR1 0 oil
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%GR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.0828336437;	%GR1 0 ror
	2	0.0	0.0	3	0.0	0.41999999999999993	0.0	0.0	4779.456139579227;	%GR1 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%HR1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%HR1 0 OCGT
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	16052.803564780645;	%HR1 0 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%HR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%HR1 0 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%HR1 0 solar
	2	318659.4393087545	127463.7757235018	3	0.0	1625.8134658609922	0.0	0.0	106353.06817237195;	%HU1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.2686956932;	%HU1 0 OCGT
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.68886128435;	%HU1 0 coal
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%HU1 0 nuclear
	2	0.0	0.0	3	0.0	6252.0	0.0	0.0	9078.618213932126;	%HU1 0 oil
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%HU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%HU1 0 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%HU1 0 solar
	2	381641.23427027825	152656.4937081113	3	0.0	1947.149154440195	0.0	0.0	106353.06817237193;	%IE5 0 CCGT
	2	440612.780487805	176245.11219512203	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%IE5 0 OCGT
	2	141925.0	56770.0	3	0.0	516.0909090909091	0.0	0.0	461441.6888612844;	%IE5 0 lignite
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	16710.838165277615;	%IE5 0 offwind
	2	0.0	0.0	3	0.0	6252.0	0.0	0.0	9078.618213932126;	%IE5 0 oil
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%IE5 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%IE5 0 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%IE5 0 solar
	2	384342.56917405565	153737.02766962227	3	0.0	1960.931475377835	0.0	0.0	106353.06817237195;	%IT1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.2686956932;	%IT1 0 OCGT
	2	3195.84255319149	1278.337021276596	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%IT1 0 biomass
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	94617.22480238712;	%IT1 0 geothermal
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	15981.718972092884;	%IT1 0 offwind
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%IT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%IT1 0 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%IT1 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%IT3 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%IT3 0 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%IT3 0 biomass
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	15085.885160117443;	%IT3 0 offwind
	2	0.0	0.0	3	0.0	6252.0	0.0	0.0	9078.618213932126;	%IT3 0 oil
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%IT3 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%IT3 0 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%IT3 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%LT6 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%LT6 0 OCGT
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	15967.819136679898;	%LT6 0 offwind
	2	0.0	0.0	3	0.0	0.6299999999999998	0.0	0.0	17506.059050213036;	%LT6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%LT6 0 ror
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579228;	%LT6 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%LU1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%LU1 0 OCGT
	2	3195.8425531914895	1278.3370212765958	3	0.0	625.5319148936171	0.0	0.0	13332.749708851454;	%LU1 0 biomass
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%LU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%LU1 0 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%LU1 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%LV6 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%LV6 0 OCGT
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	16200.19997649964;	%LV6 0 offwind
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%LV6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%LV6 0 ror
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579227;	%LV6 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%ME1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%ME1 0 OCGT
	2	141924.99999999997	56769.99999999999	3	0.0	516.090909090909	0.0	0.0	461441.68886128435;	%ME1 0 lignite
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	15397.492524330695;	%ME1 0 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%ME1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%ME1 0 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%ME1 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%MK1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%MK1 0 OCGT
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%MK1 0 onwind
	2	0.0	0.0	3	0.0	0.41999999999999993	0.0	0.0	4779.456139579227;	%MK1 0 solar
	2	316614.79429119494	126645.91771647797	3	0.0	1615.3816035265045	0.0	0.0	106353.06817237195;	%NL1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%NL1 0 OCGT
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.68886128435;	%NL1 0 coal
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	15539.452807142396;	%NL1 0 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%NL1 0 onwind
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%NL1 0 solar
	2	420103.92063718213	168041.56825487284	3	0.0	2143.3873501897046	0.0	0.0	106353.06817237195;	%NL1 1 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%NL1 1 OCGT
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.6888612843;	%NL1 1 coal
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%NL1 1 nuclear
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	16969.245231788216;	%NL1 1 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%NL1 1 onwind
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%NL1 1 solar
	2	319855.77931034495	127942.31172413798	3	0.0	1631.917241379311	0.0	0.0	106353.06817237195;	%NL1 2 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%NL1 2 OCGT
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.68886128435;	%NL1 2 coal
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	16851.45657439355;	%NL1 2 offwind
	2	0.0	0.0	3	0.0	0.6299999999999998	0.0	0.0	17506.059050213033;	%NL1 2 onwind
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579228;	%NL1 2 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%NO2 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.2686956932;	%NO2 0 OCGT
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17073.26243777589;	%NO2 0 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%NO2 0 onwind
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%NO2 0 solar
	2	319855.77931034495	127942.31172413798	3	0.0	1631.917241379311	0.0	0.0	106353.06817237195;	%PL1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.26869569321;	%PL1 0 OCGT
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.68886128435;	%PL1 0 coal
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%PL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%PL1 0 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%PL1 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%PL1 1 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%PL1 1 OCGT
	2	141924.99999999997	56769.99999999999	3	0.0	516.090909090909	0.0	0.0	461441.68886128435;	%PL1 1 lignite
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	16068.377515119186;	%PL1 1 offwind
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%PL1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%PL1 1 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%PL1 1 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237193;	%PL1 2 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%PL1 2 OCGT
	2	141924.99999999997	56769.99999999999	3	0.0	516.090909090909	0.0	0.0	461441.68886128435;	%PL1 2 lignite
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	16169.851028572539;	%PL1 2 offwind
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%PL1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%PL1 2 ror
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579227;	%PL1 2 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%PL1 3 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%PL1 3 OCGT
	2	264610.93750000006	105844.37500000001	3	0.0	1184.2727272727273	0.0	0.0	461441.6888612844;	%PL1 3 coal
	2	141924.99999999997	56769.99999999999	3	0.0	516.090909090909	0.0	0.0	461441.68886128435;	%PL1 3 lignite
	2	0.0	0.0	3	0.0	6252.0	0.0	0.0	9078.618213932126;	%PL1 3 oil
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%PL1 3 onwind
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%PL1 3 solar
	2	320617.67855085264	128247.07142034105	3	0.0	1635.8044824023093	0.0	0.0	106353.06817237195;	%PT1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%PT1 0 OCGT
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	15071.273312893112;	%PT1 0 offwind
	2	0.0	0.0	3	0.0	0.6299999999999998	0.0	0.0	17506.059050213036;	%PT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%PT1 0 ror
	2	0.0	0.0	3	0.0	0.41999999999999993	0.0	0.0	4779.456139579227;	%PT1 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237193;	%RO1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%RO1 0 OCGT
	2	141924.99999999997	56769.99999999999	3	0.0	516.090909090909	0.0	0.0	461441.68886128435;	%RO1 0 lignite
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%RO1 0 nuclear
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	16103.371745804325;	%RO1 0 offwind
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%RO1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%RO1 0 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%RO1 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%RS1 0 CCGT
	2	440612.780487805	176245.11219512203	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%RS1 0 OCGT
	2	141924.99999999994	56769.999999999985	3	0.0	516.090909090909	0.0	0.0	461441.6888612843;	%RS1 0 lignite
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%RS1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%RS1 0 ror
	2	0.0	0.0	3	0.0	0.41999999999999993	0.0	0.0	4779.456139579227;	%RS1 0 solar
	2	319855.7793103449	127942.31172413797	3	0.0	1631.9172413793108	0.0	0.0	106353.06817237195;	%SE2 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%SE2 0 OCGT
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%SE2 0 nuclear
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	16891.81649314886;	%SE2 0 offwind
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%SE2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%SE2 0 ror
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579228;	%SE2 0 solar
	2	645782.0863181314	258312.83452725256	3	0.0	3294.806562847609	0.0	0.0	106353.06817237195;	%SI1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.0243902439024	0.0	0.0	48431.26869569321;	%SI1 0 OCGT
	2	141924.99999999997	56769.99999999999	3	0.0	516.090909090909	0.0	0.0	461441.68886128435;	%SI1 0 lignite
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%SI1 0 nuclear
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	15248.671173914372;	%SI1 0 offwind
	2	0.0	0.0	3	0.0	0.6299999999999999	0.0	0.0	17506.059050213036;	%SI1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.08283364368;	%SI1 0 ror
	2	0.0	0.0	3	0.0	0.4200000000000001	0.0	0.0	4779.456139579228;	%SI1 0 solar
	2	642583.9926808436	257033.5970723374	3	0.0	3278.4897585757326	0.0	0.0	106353.06817237195;	%SK1 0 CCGT
	2	440612.7804878049	176245.11219512197	3	0.0	2248.024390243903	0.0	0.0	48431.26869569321;	%SK1 0 OCGT
	2	264610.9375	105844.375	3	0.0	1184.2727272727273	0.0	0.0	461441.68886128435;	%SK1 0 coal
	2	141924.99999999997	56769.99999999999	3	0.0	516.090909090909	0.0	0.0	461441.68886128435;	%SK1 0 lignite
	2	597386.3636363636	238954.54545454544	3	0.0	477.90909090909093	0.0	0.0	3388635.833823776;	%SK1 0 nuclear
	2	0.0	0.0	3	0.0	0.63	0.0	0.0	17506.059050213036;	%SK1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	37290.0828336437;	%SK1 0 ror
	2	0.0	0.0	3	0.0	0.42	0.0	0.0	4779.456139579227;	%SK1 0 solar
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%AL1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.285285161921;	%AT1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%AT1 1 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%AT1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%AT1 1 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%AT1 2 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%AT1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.285285161921;	%AT1 2 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%AT1 3 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%AT1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%AT1 3 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%BA1 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%BA1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%BA1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%BE1 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%BE1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%BE1 1 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%BE1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.285285161921;	%BE1 1 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%BG1 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%BG1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%BG1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%CH1 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%CH1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%CH1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%CH1 1 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%CH1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.285285161921;	%CH1 1 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%CH1 2 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%CH1 3 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%CH1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%CH1 3 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%CZ1 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%CZ1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%CZ1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%CZ1 1 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%CZ1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%CZ1 1 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%CZ1 2 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%CZ1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%CZ1 2 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 1 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%DE1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 12 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%DE1 12 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 14 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%DE1 14 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 15 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%DE1 15 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 16 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%DE1 16 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 17 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%DE1 17 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 18 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%DE1 18 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 19 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 2 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%DE1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 20 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%DE1 20 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 21 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%DE1 21 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 23 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 26 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%DE1 26 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 3 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%DE1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 30 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%DE1 30 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 31 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%DE1 31 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 4 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%DE1 4 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 7 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%DE1 7 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%DE1 9 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%DE1 9 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%ES1 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%ES1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%ES1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%FI2 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%FR1 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%FR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%FR1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%FR1 2 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%FR1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.285285161921;	%FR1 2 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%FR1 4 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%FR1 4 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%GB0 1 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%GB0 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%GB0 1 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%GR1 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%GR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%GR1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%HR1 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%HR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%HR1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%HU1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%IE5 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%IE5 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%IE5 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%IT1 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%IT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%IT1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%IT3 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%IT3 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%IT3 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%LT6 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%LT6 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%LU1 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%LU1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%ME1 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%ME1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%ME1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%NO2 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%NO2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%NO2 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%PL1 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%PL1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%PL1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%PL1 1 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%PL1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%PL1 1 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%PL1 2 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%PL1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%PL1 3 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%PL1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%PL1 3 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%PT1 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%PT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%PT1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.285285161921;	%RO1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%RS1 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%RS1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%RS1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%SE2 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%SE2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.285285161921;	%SE2 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%SI1 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%SI1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%SI1 0 hydro
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%SK1 0 PHS
	2	0.0	0.0	3	0.0	0.31644524828633414	0.0	0.0	850.2852851619211;	%SK1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.42192699771511216	0.0	0.0	850.2852851619211;	%SK1 0 hydro
];
%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	66	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - GR1 0
	1	75	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - ME1 0
	3	28	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%AT1 1 - DE1 19
	32	40	0.0	0.0	0.0	11171.72770881926	11171.72770881926	11171.72770881926	0	0	1	-60	60;	%DE1 22 - DE1 3
	32	44	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 22 - DE1 33
	32	50	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 22 - DE1 8
	34	43	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%DE1 24 - DE1 32
	34	48	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 24 - DE1 6
	34	83	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 24 - PL1 2
	35	50	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 25 - DE1 8
	36	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 26 - DE1 31
	36	50	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 26 - DE1 8
	37	52	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 27 - DK1 0
	3	33	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%AT1 1 - DE1 23
	38	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 28 - NL1 0
	39	49	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 29 - DE1 7
	42	47	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 31 - DE1 5
	42	50	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 31 - DE1 8
	43	51	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 32 - DE1 9
	44	62	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%DE1 33 - FR1 4
	45	49	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 34 - DE1 7
	46	51	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 4 - DE1 9
	48	51	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 6 - DE1 9
	53	88	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DK2 0 - SE2 0
	4	5	0.0	0.0	0.0	6345.541338609339	6345.541338609339	6345.541338609339	0	0	1	-60	60;	%AT1 2 - AT1 3
	54	74	0.0	0.0	0.0	3016.3664813811993	3016.3664813811993	3016.3664813811993	0	0	1	-60	60;	%EE6 0 - LV6 0
	55	58	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%ES1 0 - FR1 0
	55	85	0.0	0.0	0.0	15059.488951488362	15059.488951488362	15059.488951488362	0	0	1	-60	60;	%ES1 0 - PT1 0
	57	88	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%FI2 0 - SE2 0
	58	59	0.0	0.0	0.0	14344.49837812393	14344.49837812393	14344.49837812393	0	0	1	-60	60;	%FR1 0 - FR1 1
	58	60	0.0	0.0	0.0	10724.858600466488	10724.858600466488	10724.858600466488	0	0	1	-60	60;	%FR1 0 - FR1 2
	58	61	0.0	0.0	0.0	13137.951785571448	13137.951785571448	13137.951785571448	0	0	1	-60	60;	%FR1 0 - FR1 3
	59	61	0.0	0.0	0.0	9250.190542902346	9250.190542902346	9250.190542902346	0	0	1	-60	60;	%FR1 1 - FR1 3
	59	62	0.0	0.0	0.0	23103.132901838228	23103.132901838228	23103.132901838228	0	0	1	-60	60;	%FR1 1 - FR1 4
	60	62	0.0	0.0	0.0	13852.942358935881	13852.942358935881	13852.942358935881	0	0	1	-60	60;	%FR1 2 - FR1 4
	4	39	0.0	0.0	0.0	2457.780095940237	2457.780095940237	2457.780095940237	0	0	1	-60	60;	%AT1 2 - DE1 29
	60	70	0.0	0.0	0.0	5585.86385440963	5585.86385440963	5585.86385440963	0	0	1	-60	60;	%FR1 2 - IT1 0
	63	64	0.0	0.0	0.0	45022.06266654161	45022.06266654161	45022.06266654161	0	0	1	-60	60;	%GB0 0 - GB0 1
	65	69	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%GB5 0 - IE5 0
	66	76	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%GR1 0 - MK1 0
	67	68	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%HR1 0 - HU1 0
	67	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HR1 0 - RS1 0
	67	89	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%HR1 0 - SI1 0
	68	86	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - RO1 0
	68	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HU1 0 - RS1 0
	68	90	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - SK1 0
	4	70	0.0	0.0	0.0	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%AT1 2 - IT1 0
	70	89	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%IT1 0 - SI1 0
	72	74	0.0	0.0	0.0	4021.8219751749325	4021.8219751749325	4021.8219751749325	0	0	1	-60	60;	%LT6 0 - LV6 0
	75	87	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%ME1 0 - RS1 0
	76	87	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%MK1 0 - RS1 0
	77	78	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%NL1 0 - NL1 1
	77	79	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%NL1 0 - NL1 2
	80	88	0.0	0.0	0.0	7283.966466150157	7283.966466150157	7283.966466150157	0	0	1	-60	60;	%NO2 0 - SE2 0
	81	82	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%PL1 0 - PL1 1
	81	84	0.0	0.0	0.0	11931.405193018969	11931.405193018969	11931.405193018969	0	0	1	-60	60;	%PL1 0 - PL1 3
	81	90	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%PL1 0 - SK1 0
	5	89	0.0	0.0	0.0	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%AT1 3 - SI1 0
	82	83	0.0	0.0	0.0	16266.03554404084	16266.03554404084	16266.03554404084	0	0	1	-60	60;	%PL1 1 - PL1 2
	82	84	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%PL1 1 - PL1 3
	83	84	0.0	0.0	0.0	8982.069077890685	8982.069077890685	8982.069077890685	0	0	1	-60	60;	%PL1 2 - PL1 3
	86	87	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%RO1 0 - RS1 0
	6	67	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%BA1 0 - HR1 0
	6	75	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%BA1 0 - ME1 0
	6	87	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%BA1 0 - RS1 0
	7	8	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BE1 0 - BE1 1
	1	76	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - MK1 0
	7	59	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BE1 0 - FR1 1
	7	78	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%BE1 0 - NL1 1
	8	62	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%BE1 1 - FR1 4
	8	73	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%BE1 1 - LU1 0
	8	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%BE1 1 - NL1 0
	9	66	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - GR1 0
	9	76	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - MK1 0
	9	86	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BG1 0 - RO1 0
	9	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - RS1 0
	10	11	0.0	0.0	0.0	1966.2240767521896	1966.2240767521896	1966.2240767521896	0	0	1	-60	60;	%CH1 0 - CH1 1
	1	87	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - RS1 0
	10	12	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%CH1 0 - CH1 2
	10	60	0.0	0.0	0.0	6345.541338609339	6345.541338609339	6345.541338609339	0	0	1	-60	60;	%CH1 0 - FR1 2
	10	70	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%CH1 0 - IT1 0
	11	12	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%CH1 1 - CH1 2
	11	13	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%CH1 1 - CH1 3
	11	70	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%CH1 1 - IT1 0
	12	13	0.0	0.0	0.0	13852.942358935883	13852.942358935883	13852.942358935883	0	0	1	-60	60;	%CH1 2 - CH1 3
	12	27	0.0	0.0	0.0	27169.64178784844	27169.64178784844	27169.64178784844	0	0	1	-60	60;	%CH1 2 - DE1 18
	12	62	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CH1 2 - FR1 4
	13	70	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CH1 3 - IT1 0
	2	5	0.0	0.0	0.0	8758.6345237143	8758.6345237143	8758.6345237143	0	0	1	-60	60;	%AT1 0 - AT1 3
	14	16	0.0	0.0	0.0	9473.625097078731	9473.625097078731	9473.625097078731	0	0	1	-60	60;	%CZ1 0 - CZ1 2
	14	84	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%CZ1 0 - PL1 3
	14	90	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%CZ1 0 - SK1 0
	15	16	0.0	0.0	0.0	12154.839747195354	12154.839747195354	12154.839747195354	0	0	1	-60	60;	%CZ1 1 - CZ1 2
	15	25	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CZ1 1 - DE1 16
	15	46	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CZ1 1 - DE1 4
	16	90	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%CZ1 2 - SK1 0
	17	23	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 0 - DE1 14
	17	24	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 0 - DE1 15
	17	35	0.0	0.0	0.0	12869.830320559786	12869.830320559786	12869.830320559786	0	0	1	-60	60;	%DE1 0 - DE1 25
	2	16	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 0 - CZ1 2
	17	38	0.0	0.0	0.0	11886.718282183692	11886.718282183692	11886.718282183692	0	0	1	-60	60;	%DE1 0 - DE1 28
	17	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 0 - NL1 0
	18	25	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 1 - DE1 16
	18	36	0.0	0.0	0.0	9473.625097078733	9473.625097078733	9473.625097078733	0	0	1	-60	60;	%DE1 1 - DE1 26
	18	41	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 1 - DE1 30
	18	45	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 1 - DE1 34
	19	22	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 10 - DE1 13
	19	24	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 10 - DE1 15
	19	38	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%DE1 10 - DE1 28
	19	47	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 10 - DE1 5
	2	68	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 0 - HU1 0
	19	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 10 - NL1 0
	19	79	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 10 - NL1 2
	20	26	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 11 - DE1 17
	20	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 11 - DE1 31
	21	27	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 12 - DE1 18
	21	32	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 12 - DE1 22
	21	33	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 12 - DE1 23
	21	36	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 12 - DE1 26
	21	40	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 12 - DE1 3
	22	29	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 13 - DE1 2
	2	89	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%AT1 0 - SI1 0
	22	37	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 13 - DE1 27
	22	47	0.0	0.0	0.0	11171.727708819259	11171.727708819259	11171.727708819259	0	0	1	-60	60;	%DE1 13 - DE1 5
	23	35	0.0	0.0	0.0	1474.6680575641421	1474.6680575641421	1474.6680575641421	0	0	1	-60	60;	%DE1 14 - DE1 25
	23	44	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 14 - DE1 33
	23	73	0.0	0.0	0.0	3440.892134316332	3440.892134316332	3440.892134316332	0	0	1	-60	60;	%DE1 14 - LU1 0
	24	35	0.0	0.0	0.0	8758.6345237143	8758.6345237143	8758.6345237143	0	0	1	-60	60;	%DE1 15 - DE1 25
	24	38	0.0	0.0	0.0	11171.72770881926	11171.72770881926	11171.72770881926	0	0	1	-60	60;	%DE1 15 - DE1 28
	24	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 15 - DE1 31
	24	47	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 15 - DE1 5
	25	26	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 16 - DE1 17
	3	4	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%AT1 1 - AT1 2
	25	39	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 16 - DE1 29
	26	41	0.0	0.0	0.0	18679.128729145803	18679.128729145803	18679.128729145803	0	0	1	-60	60;	%DE1 17 - DE1 30
	26	46	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 17 - DE1 4
	26	51	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 17 - DE1 9
	27	33	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 18 - DE1 23
	27	40	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 18 - DE1 3
	27	62	0.0	0.0	0.0	5585.86385440963	5585.86385440963	5585.86385440963	0	0	1	-60	60;	%DE1 18 - FR1 4
	28	33	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 19 - DE1 23
	28	49	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 19 - DE1 7
	29	30	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 2 - DE1 20
	3	13	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%AT1 1 - CH1 3
	29	37	0.0	0.0	0.0	24756.548602743478	24756.548602743478	24756.548602743478	0	0	1	-60	60;	%DE1 2 - DE1 27
	29	43	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 2 - DE1 32
	30	42	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 20 - DE1 31
	30	47	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 20 - DE1 5
	30	51	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 20 - DE1 9
	31	46	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 21 - DE1 4
	31	48	0.0	0.0	0.0	13584.82089392422	13584.82089392422	13584.82089392422	0	0	1	-60	60;	%DE1 21 - DE1 6
	31	83	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 21 - PL1 2
	32	35	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 22 - DE1 25
	32	36	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 22 - DE1 26
];
%% dcline data
%	fbus	tbus	status	Pf	Pt	Qf	Qt	Vf	Vt	Pmin	Pmax	QminF	QmaxF	QminT	QmaxT	loss0	loss1
mpc.dcline = [
	70	66	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IT1 0 - GR1 0
	56	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-400.0	400.0	-400.0	400.0	-400.0	400.0	0.0	0.01;	%ES4 0 - ES1 0
	70	71	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - IT3 0
	70	75	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - ME1 0
	58	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%FR1 0 - ES1 0
	17	8	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%DE1 0 - BE1 1
	63	78	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - NL1 1
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 1
	72	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%LT6 0 - SE2 0
	53	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DK1 0
	53	43	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DE1 32
	88	29	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%SE2 0 - DE1 2
	82	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%PL1 1 - SE2 0
	79	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 2 - DK1 0
	79	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 2 - NO2 0
	37	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%DE1 27 - NO2 0
	64	65	1	0.0	0.0	0.0	0.0	1.0	1.0	-2501.0	2501.0	-2501.0	2501.0	-2501.0	2501.0	0.0	0.01;	%GB0 1 - GB5 0
	64	65	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%GB0 1 - GB5 0
	64	69	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%GB0 1 - IE5 0
	88	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%SE2 0 - DK1 0
	88	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%SE2 0 - DK1 0
	57	54	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%FI2 0 - EE6 0
	57	54	1	0.0	0.0	0.0	0.0	1.0	1.0	-650.0	650.0	-650.0	650.0	-650.0	650.0	0.0	0.01;	%FI2 0 - EE6 0
	88	57	1	0.0	0.0	0.0	0.0	1.0	1.0	-800.0	800.0	-800.0	800.0	-800.0	800.0	0.0	0.01;	%SE2 0 - FI2 0
	88	57	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%SE2 0 - FI2 0
	55	58	1	0.0	0.0	0.0	0.0	1.0	1.0	-2200.0	2200.0	-2200.0	2200.0	-2200.0	2200.0	0.0	0.01;	%ES1 0 - FR1 0
	70	60	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - FR1 2
	61	63	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%FR1 3 - GB0 0
	63	7	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - BE1 0
	51	49	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%DE1 9 - DE1 7
	19	38	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%DE1 10 - DE1 28
	64	61	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 1 - FR1 3
	63	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DK1 0
	70	13	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - CH1 3
	80	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%NO2 0 - GB0 1
	37	21	1	0.0	0.0	0.0	0.0	1.0	1.0	-4000.0	4000.0	-4000.0	4000.0	-4000.0	4000.0	0.0	0.01;	%DE1 27 - DE1 12
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 1
	38	32	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DE1 28 - DE1 22
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - FR1 1
	63	22	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DE1 13
	69	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IE5 0 - GB0 1
	69	61	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%IE5 0 - FR1 3
	81	72	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%PL1 0 - LT6 0
	70	71	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%IT1 0 - IT3 0
	43	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%DE1 32 - SE2 0
	52	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-1140.0	1140.0	-1140.0	1140.0	-1140.0	1140.0	0.0	0.01;	%DK1 0 - NO2 0
	80	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-0.0	0.0	-0.0	0.0	-0.0	0.0	0.0	0.01;	%NO2 0 - GB0 1
];
