function mpc = mpc_007_006
%MPC_007_006	Extended MATPOWER case file generated from aggregated PyPSA generator and load data
%	Period: 7 	Weight: 14
%	Time step: 6

%%	MATPOWER Case Format : Version 2
mpc.version = '2';

%% system MVA base
mpc.baseMVA = 100;

%% Weight
mpc.weight = 14;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	2	540.9739250187499	0.0	0.0	0.0	1	1.0	0.0	230.0	1	1.1	0.9;	%AL1 0
	2	2	2788.1555069408105	0.0	0.0	0.0	2	1.0	0.0	230.0	1	1.1	0.9;	%AT1 0
	3	2	823.9542950383234	0.0	0.0	0.0	3	1.0	0.0	230.0	1	1.1	0.9;	%AT1 1
	4	2	1565.5990353908708	0.0	0.0	0.0	4	1.0	0.0	230.0	1	1.1	0.9;	%AT1 2
	5	2	2298.6087835757094	0.0	0.0	0.0	5	1.0	0.0	230.0	1	1.1	0.9;	%AT1 3
	6	2	1411.9076699947714	0.0	0.0	0.0	6	1.0	0.0	230.0	1	1.1	0.9;	%BA1 0
	7	2	5850.236554228313	0.0	0.0	0.0	7	1.0	0.0	230.0	1	1.1	0.9;	%BE1 0
	8	2	2648.7482454225137	0.0	0.0	0.0	8	1.0	0.0	230.0	1	1.1	0.9;	%BE1 1
	9	2	4350.1667174613785	0.0	0.0	0.0	9	1.0	0.0	230.0	1	1.1	0.9;	%BG1 0
	10	2	891.9479287977308	0.0	0.0	0.0	10	1.0	0.0	230.0	1	1.1	0.9;	%CH1 0
	11	2	851.6074945148098	0.0	0.0	0.0	11	1.0	0.0	230.0	1	1.1	0.9;	%CH1 1
	12	2	1588.5606585508647	0.0	0.0	0.0	12	1.0	0.0	230.0	1	1.1	0.9;	%CH1 2
	13	2	2060.989910743453	0.0	0.0	0.0	13	1.0	0.0	230.0	1	1.1	0.9;	%CH1 3
	14	2	1242.4654450414466	0.0	0.0	0.0	14	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 0
	15	2	3224.8091216282364	0.0	0.0	0.0	15	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 1
	16	2	2107.1841254829305	0.0	0.0	0.0	16	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 2
	17	2	2327.657792674473	0.0	0.0	0.0	17	1.0	0.0	230.0	1	1.1	0.9;	%DE1 0
	18	2	1766.68254584772	0.0	0.0	0.0	18	1.0	0.0	230.0	1	1.1	0.9;	%DE1 1
	19	2	677.6105357574463	0.0	0.0	0.0	19	1.0	0.0	230.0	1	1.1	0.9;	%DE1 10
	20	2	450.8685303216033	0.0	0.0	0.0	20	1.0	0.0	230.0	1	1.1	0.9;	%DE1 11
	21	2	2321.095770168844	0.0	0.0	0.0	21	1.0	0.0	230.0	1	1.1	0.9;	%DE1 12
	22	2	1815.4578745643298	0.0	0.0	0.0	22	1.0	0.0	230.0	1	1.1	0.9;	%DE1 13
	23	2	347.4880734214948	0.0	0.0	0.0	23	1.0	0.0	230.0	1	1.1	0.9;	%DE1 14
	24	2	2056.480472217908	0.0	0.0	0.0	24	1.0	0.0	230.0	1	1.1	0.9;	%DE1 15
	25	2	898.2523955939095	0.0	0.0	0.0	25	1.0	0.0	230.0	1	1.1	0.9;	%DE1 16
	26	2	1371.5543784920003	0.0	0.0	0.0	26	1.0	0.0	230.0	1	1.1	0.9;	%DE1 17
	27	2	1096.758634012682	0.0	0.0	0.0	27	1.0	0.0	230.0	1	1.1	0.9;	%DE1 18
	28	2	1643.6966189512345	0.0	0.0	0.0	28	1.0	0.0	230.0	1	1.1	0.9;	%DE1 19
	29	2	1674.9564815757826	0.0	0.0	0.0	29	1.0	0.0	230.0	1	1.1	0.9;	%DE1 2
	30	2	2159.4920683285086	0.0	0.0	0.0	30	1.0	0.0	230.0	1	1.1	0.9;	%DE1 20
	31	2	1237.82772244704	0.0	0.0	0.0	31	1.0	0.0	230.0	1	1.1	0.9;	%DE1 21
	32	2	1324.0764350861582	0.0	0.0	0.0	32	1.0	0.0	230.0	1	1.1	0.9;	%DE1 22
	33	2	2107.135956073936	0.0	0.0	0.0	33	1.0	0.0	230.0	1	1.1	0.9;	%DE1 23
	34	2	326.9851310085178	0.0	0.0	0.0	34	1.0	0.0	230.0	1	1.1	0.9;	%DE1 24
	35	2	1052.5401765451886	0.0	0.0	0.0	35	1.0	0.0	230.0	1	1.1	0.9;	%DE1 25
	36	2	1343.9434039479172	0.0	0.0	0.0	36	1.0	0.0	230.0	1	1.1	0.9;	%DE1 26
	37	2	901.8096607101912	0.0	0.0	0.0	37	1.0	0.0	230.0	1	1.1	0.9;	%DE1 27
	38	2	2217.9404591510906	0.0	0.0	0.0	38	1.0	0.0	230.0	1	1.1	0.9;	%DE1 28
	39	2	1377.2341717053037	0.0	0.0	0.0	39	1.0	0.0	230.0	1	1.1	0.9;	%DE1 29
	40	2	1297.082606124056	0.0	0.0	0.0	40	1.0	0.0	230.0	1	1.1	0.9;	%DE1 3
	41	2	600.4797346201443	0.0	0.0	0.0	41	1.0	0.0	230.0	1	1.1	0.9;	%DE1 30
	42	2	534.6151554146766	0.0	0.0	0.0	42	1.0	0.0	230.0	1	1.1	0.9;	%DE1 31
	43	2	678.9582708347994	0.0	0.0	0.0	43	1.0	0.0	230.0	1	1.1	0.9;	%DE1 32
	44	2	1229.2793065684207	0.0	0.0	0.0	44	1.0	0.0	230.0	1	1.1	0.9;	%DE1 33
	45	2	625.1510460755932	0.0	0.0	0.0	45	1.0	0.0	230.0	1	1.1	0.9;	%DE1 34
	46	2	900.0345508343459	0.0	0.0	0.0	46	1.0	0.0	230.0	1	1.1	0.9;	%DE1 4
	47	2	1617.860998787175	0.0	0.0	0.0	47	1.0	0.0	230.0	1	1.1	0.9;	%DE1 5
	48	2	1777.5381539714072	0.0	0.0	0.0	48	1.0	0.0	230.0	1	1.1	0.9;	%DE1 6
	49	2	1247.465550679393	0.0	0.0	0.0	49	1.0	0.0	230.0	1	1.1	0.9;	%DE1 7
	50	2	2972.9769668572594	0.0	0.0	0.0	50	1.0	0.0	230.0	1	1.1	0.9;	%DE1 8
	51	2	1121.2709345695928	0.0	0.0	0.0	51	1.0	0.0	230.0	1	1.1	0.9;	%DE1 9
	52	2	2225.046686076729	0.0	0.0	0.0	52	1.0	0.0	230.0	1	1.1	0.9;	%DK1 0
	53	2	1699.3161507276334	0.0	0.0	0.0	53	1.0	0.0	230.0	1	1.1	0.9;	%DK2 0
	54	2	975.8780792453531	0.0	0.0	0.0	54	1.0	0.0	230.0	1	1.1	0.9;	%EE6 0
	55	2	22820.441908379496	0.0	0.0	0.0	55	1.0	0.0	230.0	1	1.1	0.9;	%ES1 0
	56	2	493.25350714604724	0.0	0.0	0.0	56	1.0	0.0	230.0	1	1.1	0.9;	%ES4 0
	57	2	10563.230299355262	0.0	0.0	0.0	57	1.0	0.0	230.0	1	1.1	0.9;	%FI2 0
	58	2	12250.184695223516	0.0	0.0	0.0	58	1.0	0.0	230.0	1	1.1	0.9;	%FR1 0
	59	2	18036.270607101258	0.0	0.0	0.0	59	1.0	0.0	230.0	1	1.1	0.9;	%FR1 1
	60	2	10675.560325153552	0.0	0.0	0.0	60	1.0	0.0	230.0	1	1.1	0.9;	%FR1 2
	61	2	9190.51731492132	0.0	0.0	0.0	61	1.0	0.0	230.0	1	1.1	0.9;	%FR1 3
	62	2	7337.463726943309	0.0	0.0	0.0	62	1.0	0.0	230.0	1	1.1	0.9;	%FR1 4
	63	2	16264.16079021133	0.0	0.0	0.0	63	1.0	0.0	230.0	1	1.1	0.9;	%GB0 0
	64	2	14120.467684327208	0.0	0.0	0.0	64	1.0	0.0	230.0	1	1.1	0.9;	%GB0 1
	65	2	748.2479917440398	0.0	0.0	0.0	65	1.0	0.0	230.0	1	1.1	0.9;	%GB5 0
	66	2	5040.783917351079	0.0	0.0	0.0	66	1.0	0.0	230.0	1	1.1	0.9;	%GR1 0
	67	2	1764.5222515836379	0.0	0.0	0.0	67	1.0	0.0	230.0	1	1.1	0.9;	%HR1 0
	68	2	4020.1193669452277	0.0	0.0	0.0	68	1.0	0.0	230.0	1	1.1	0.9;	%HU1 0
	69	2	2261.0324885705345	0.0	0.0	0.0	69	1.0	0.0	230.0	1	1.1	0.9;	%IE5 0
	70	2	28006.55759349168	0.0	0.0	0.0	70	1.0	0.0	230.0	1	1.1	0.9;	%IT1 0
	71	2	1584.55114872893	0.0	0.0	0.0	71	1.0	0.0	230.0	1	1.1	0.9;	%IT3 0
	72	2	1226.5586453604708	0.0	0.0	0.0	72	1.0	0.0	230.0	1	1.1	0.9;	%LT6 0
	73	2	607.7173871380331	0.0	0.0	0.0	73	1.0	0.0	230.0	1	1.1	0.9;	%LU1 0
	74	2	900.0694700567203	0.0	0.0	0.0	74	1.0	0.0	230.0	1	1.1	0.9;	%LV6 0
	75	2	383.96425879483064	0.0	0.0	0.0	75	1.0	0.0	230.0	1	1.1	0.9;	%ME1 0
	76	2	976.3919622289634	0.0	0.0	0.0	76	1.0	0.0	230.0	1	1.1	0.9;	%MK1 0
	77	2	4008.1874578868747	0.0	0.0	0.0	77	1.0	0.0	230.0	1	1.1	0.9;	%NL1 0
	78	2	5489.109590052081	0.0	0.0	0.0	78	1.0	0.0	230.0	1	1.1	0.9;	%NL1 1
	79	2	1804.2973624868428	0.0	0.0	0.0	79	1.0	0.0	230.0	1	1.1	0.9;	%NL1 2
	80	2	15519.257751037692	0.0	0.0	0.0	80	1.0	0.0	230.0	1	1.1	0.9;	%NO2 0
	81	2	4507.447107329779	0.0	0.0	0.0	81	1.0	0.0	230.0	1	1.1	0.9;	%PL1 0
	82	2	2655.0370484682376	0.0	0.0	0.0	82	1.0	0.0	230.0	1	1.1	0.9;	%PL1 1
	83	2	3647.87455861699	0.0	0.0	0.0	83	1.0	0.0	230.0	1	1.1	0.9;	%PL1 2
	84	2	4070.1228584321566	0.0	0.0	0.0	84	1.0	0.0	230.0	1	1.1	0.9;	%PL1 3
	85	2	4347.509771208906	0.0	0.0	0.0	85	1.0	0.0	230.0	1	1.1	0.9;	%PT1 0
	86	2	5877.357240823818	0.0	0.0	0.0	86	1.0	0.0	230.0	1	1.1	0.9;	%RO1 0
	87	2	4827.35389808792	0.0	0.0	0.0	87	1.0	0.0	230.0	1	1.1	0.9;	%RS1 0
	88	2	16625.20329828519	0.0	0.0	0.0	88	1.0	0.0	230.0	1	1.1	0.9;	%SE2 0
	89	2	1381.0521771939177	0.0	0.0	0.0	89	1.0	0.0	230.0	1	1.1	0.9;	%SI1 0
	90	2	2919.3168431381537	0.0	0.0	0.0	90	1.0	0.0	230.0	1	1.1	0.9;	%SK1 0
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	H	n0	nE	nE_max	P_b_nom	carrier
mpc.gen = [
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	5	224.0	0;	%AL1 0 CCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	5	224.0	1;	%AL1 0 OCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.2008788655734866	0.0	0.0	0	0	55	17.0	2;	%AL1 0 offwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.92727152904733	0.0	2.8	2	2	2	50.0	3;	%AL1 0 oil
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.2449123969057893	0.0	0.0	0	0	25	38.0	4;	%AL1 0 onwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.973772527993303	0.0	3.5	2	2	2	26.0	5;	%AL1 0 ror
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.09499134133380804	0.0	0.0	1	1	34	28.0	6;	%AL1 0 solar
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	214.74117647058824	78.4	5.0	17	17	67	224.0	0;	%AT1 0 CCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	67	224.0	1;	%AT1 0 OCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.82519458935519	0.0	0.0	49	49	390	38.0	4;	%AT1 0 onwind
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.368333895663135	0.0	3.5	44	44	44	26.0	5;	%AT1 0 ror
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	28	28	529	28.0	6;	%AT1 0 solar
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	7	224.0	0;	%AT1 1 CCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	7	224.0	1;	%AT1 1 OCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.598368979003239	0.0	0.0	2	2	37	38.0	4;	%AT1 1 onwind
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.795364015318741	0.0	3.5	9	9	9	26.0	5;	%AT1 1 ror
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	10	10	50	28.0	6;	%AT1 1 solar
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	83.7	78.4	5.0	1	1	18	224.0	0;	%AT1 2 CCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	18	224.0	1;	%AT1 2 OCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.067868964823172	0.0	0.0	9	9	102	38.0	4;	%AT1 2 onwind
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.35576715061446	0.0	3.5	38	38	38	26.0	5;	%AT1 2 ror
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	20	20	138	28.0	6;	%AT1 2 solar
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	206.33333333333334	78.4	5.0	3	3	43	224.0	0;	%AT1 3 CCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%AT1 3 OCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.488128658262424	0.0	0.0	28	28	249	38.0	4;	%AT1 3 onwind
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.476252304199507	0.0	3.5	94	94	94	26.0	5;	%AT1 3 ror
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	23	23	338	28.0	6;	%AT1 3 solar
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	11	224.0	0;	%BA1 0 CCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	11	224.0	1;	%BA1 0 OCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.5	110.0	3.0	4	4	4	275.0	7;	%BA1 0 lignite
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3284278597466874	0.0	0.0	3	3	61	38.0	4;	%BA1 0 onwind
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	2	2	82	28.0	6;	%BA1 0 solar
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.17368421052632	78.4	5.0	19	19	100	224.0	0;	%BE1 0 CCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	100	224.0	1;	%BE1 0 OCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.925925925925926	2.0436	2.8	27	27	27	10.0	8;	%BE1 0 biomass
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.914090731989255	0.0	0.0	137	137	1308	17.0	2;	%BE1 0 offwind
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.84186456664	0.0	0.0	28	28	585	38.0	4;	%BE1 0 onwind
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	120	120	794	28.0	6;	%BE1 0 solar
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	155.0	78.4	5.0	3	3	38	224.0	0;	%BE1 1 CCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	38	224.0	1;	%BE1 1 OCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.295582874354682	0.0	0.0	38	38	224	38.0	4;	%BE1 1 onwind
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.451794455842064	0.0	3.5	4	4	4	26.0	5;	%BE1 1 ror
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	82	82	304	28.0	6;	%BE1 1 solar
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	50	224.0	0;	%BG1 0 CCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	50	224.0	1;	%BG1 0 OCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	160.41703044199232	89.375	3.0	1	1	1	275.0	9;	%BG1 0 coal
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.52278758367152	110.0	3.0	6	6	6	275.0	7;	%BG1 0 lignite
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	693.3333333333334	500.0	5.5	3	3	3	1000.0	10;	%BG1 0 nuclear
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.64880629619999	0.0	0.0	0	0	657	17.0	2;	%BG1 0 offwind
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.82848792989809	0.0	0.0	19	19	294	38.0	4;	%BG1 0 onwind
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.284431062334604	0.0	3.5	5	5	5	26.0	5;	%BG1 0 ror
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9650672333577152	0.0	0.0	39	39	399	28.0	6;	%BG1 0 solar
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	12	224.0	0;	%CH1 0 CCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	12	224.0	1;	%CH1 0 OCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.795428571428571	2.0436	2.8	7	7	7	10.0	8;	%CH1 0 biomass
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.477757285724169	0.0	0.0	1	1	70	38.0	4;	%CH1 0 onwind
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.9508856489657975	0.0	3.5	24	24	24	26.0	5;	%CH1 0 ror
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	23	23	94	28.0	6;	%CH1 0 solar
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	23	224.0	0;	%CH1 1 CCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	23	224.0	1;	%CH1 1 OCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.692485714285713	2.0436	2.8	7	7	7	10.0	8;	%CH1 1 biomass
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.4143759966385362	0.0	0.0	1	1	132	38.0	4;	%CH1 1 onwind
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.478864787683539	0.0	3.5	66	66	66	26.0	5;	%CH1 1 ror
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	25	25	179	28.0	6;	%CH1 1 solar
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	45	224.0	0;	%CH1 2 CCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	45	224.0	1;	%CH1 2 OCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.847608333333332	2.0436	2.8	12	12	12	10.0	8;	%CH1 2 biomass
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	990.0	500.0	5.5	3	3	3	1000.0	10;	%CH1 2 nuclear
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.057001379145156	0.0	0.0	1	1	264	38.0	4;	%CH1 2 onwind
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.088511814618792	0.0	3.5	50	50	50	26.0	5;	%CH1 2 ror
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	22	22	358	28.0	6;	%CH1 2 solar
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	18	224.0	0;	%CH1 3 CCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	18	224.0	1;	%CH1 3 OCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.7455	2.0436	2.8	9	9	9	10.0	8;	%CH1 3 biomass
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.08563270957431642	0.0	0.0	1	1	104	38.0	4;	%CH1 3 onwind
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.045751084401736	0.0	3.5	32	32	32	26.0	5;	%CH1 3 ror
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	37	37	141	28.0	6;	%CH1 3 solar
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	10	224.0	0;	%CZ1 0 CCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	10	224.0	1;	%CZ1 0 OCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.27637901185022	0.0	0.0	2	2	55	38.0	4;	%CZ1 0 onwind
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	12	12	75	28.0	6;	%CZ1 0 solar
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	185.6	78.4	5.0	5	5	62	224.0	0;	%CZ1 1 CCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	62	224.0	1;	%CZ1 1 OCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	262.44100892134185	110.0	3.0	10	10	10	275.0	7;	%CZ1 1 lignite
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	750.0	500.0	5.5	3	3	3	1000.0	10;	%CZ1 1 nuclear
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.420052443581813	0.0	0.0	5	5	365	38.0	4;	%CZ1 1 onwind
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.284219797978252	0.0	3.5	2	2	2	26.0	5;	%CZ1 1 ror
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	33	33	495	28.0	6;	%CZ1 1 solar
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	36	224.0	0;	%CZ1 2 CCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	36	224.0	1;	%CZ1 2 OCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.74418635111147	110.0	3.0	4	4	4	275.0	7;	%CZ1 2 lignite
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	680.0	500.0	5.5	3	3	3	1000.0	10;	%CZ1 2 nuclear
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.87126748780538	0.0	0.0	4	4	212	38.0	4;	%CZ1 2 onwind
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	30	30	287	28.0	6;	%CZ1 2 solar
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	213.15152631578948	78.4	5.0	19	19	157	224.0	0;	%DE1 0 CCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	157	224.0	1;	%DE1 0 OCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.355047777777777	2.0436	2.8	9	9	9	10.0	8;	%DE1 0 biomass
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	269.05434856878185	110.0	3.0	42	42	42	275.0	7;	%DE1 0 lignite
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	48.55	0.0	2.8	2	2	2	50.0	3;	%DE1 0 oil
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.464608288081955	0.0	0.0	18	18	922	38.0	4;	%DE1 0 onwind
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.309294930126605	0.0	3.5	1	1	1	26.0	5;	%DE1 0 ror
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	46	46	1251	28.0	6;	%DE1 0 solar
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	128.3	78.4	5.0	2	2	33	224.0	0;	%DE1 1 CCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	33	224.0	1;	%DE1 1 OCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.9771036	2.0436	2.8	25	25	25	10.0	8;	%DE1 1 biomass
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.89005470312008	0.0	0.0	41	41	190	38.0	4;	%DE1 1 onwind
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.064023060510698	0.0	3.5	2	2	2	26.0	5;	%DE1 1 ror
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	55	55	258	28.0	6;	%DE1 1 solar
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	211.56666666666666	78.4	5.0	9	9	111	224.0	0;	%DE1 10 CCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%DE1 10 OCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.826045714285716	2.0436	2.8	35	35	35	10.0	8;	%DE1 10 biomass
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.05736603054446	0.0	0.0	370	370	1459	17.0	2;	%DE1 10 offwind
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.441189299223744	0.0	0.0	60	60	653	38.0	4;	%DE1 10 onwind
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	58	58	886	28.0	6;	%DE1 10 solar
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	197.88333333333333	78.4	5.0	6	6	24	224.0	0;	%DE1 11 CCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	24	224.0	1;	%DE1 11 OCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.57325	2.0436	2.8	4	4	4	10.0	8;	%DE1 11 biomass
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.58508809368388	0.0	0.0	19	19	137	38.0	4;	%DE1 11 onwind
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.0366292486863835	0.0	3.5	1	1	1	26.0	5;	%DE1 11 ror
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	24	24	186	28.0	6;	%DE1 11 solar
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.84425	78.4	5.0	2	2	45	224.0	0;	%DE1 12 CCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	45	224.0	1;	%DE1 12 OCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.737791304347825	2.0436	2.8	23	23	23	10.0	8;	%DE1 12 biomass
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	253.00584193683684	89.375	3.0	7	7	7	275.0	9;	%DE1 12 coal
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.471683123562068	0.0	0.0	24	24	261	38.0	4;	%DE1 12 onwind
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.148297466536231	0.0	3.5	1	1	1	26.0	5;	%DE1 12 ror
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	58	58	354	28.0	6;	%DE1 12 solar
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	204.07599999999996	78.4	5.0	5	5	81	224.0	0;	%DE1 13 CCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	81	224.0	1;	%DE1 13 OCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.839105918367348	2.0436	2.8	49	49	49	10.0	8;	%DE1 13 biomass
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	244.3132934892412	89.375	3.0	3	3	3	275.0	9;	%DE1 13 coal
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.07975242364818	0.0	0.0	6	6	1064	17.0	2;	%DE1 13 offwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	23.57338570654304	0.0	0.0	100	100	476	38.0	4;	%DE1 13 onwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.493104280537153	0.0	3.5	1	1	1	26.0	5;	%DE1 13 ror
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	104	104	646	28.0	6;	%DE1 13 solar
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	14	224.0	0;	%DE1 14 CCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%DE1 14 OCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.88375	2.0436	2.8	5	5	5	10.0	8;	%DE1 14 biomass
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.237304318373067	0.0	0.0	25	25	80	38.0	4;	%DE1 14 onwind
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.8444620407227148	0.0	3.5	1	1	1	26.0	5;	%DE1 14 ror
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	20	20	109	28.0	6;	%DE1 14 solar
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	208.4628571428571	78.4	5.0	7	7	53	224.0	0;	%DE1 15 CCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	53	224.0	1;	%DE1 15 OCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.874929523809524	2.0436	2.8	21	21	21	10.0	8;	%DE1 15 biomass
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.99610146060095	89.375	3.0	3	3	3	275.0	9;	%DE1 15 coal
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.305924720569354	0.0	0.0	48	48	307	38.0	4;	%DE1 15 onwind
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.70309852172717	0.0	3.5	4	4	4	26.0	5;	%DE1 15 ror
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	53	53	417	28.0	6;	%DE1 15 solar
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	20	224.0	0;	%DE1 16 CCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DE1 16 OCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.967404615384615	2.0436	2.8	13	13	13	10.0	8;	%DE1 16 biomass
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.13944712321642	0.0	0.0	29	29	115	38.0	4;	%DE1 16 onwind
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.865766151031886	0.0	3.5	2	2	2	26.0	5;	%DE1 16 ror
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	34	34	156	28.0	6;	%DE1 16 solar
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	176.9	78.4	5.0	2	2	34	224.0	0;	%DE1 17 CCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	34	224.0	1;	%DE1 17 OCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.906166666666667	2.0436	2.8	21	21	21	10.0	8;	%DE1 17 biomass
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	110.0	3.0	1	1	1	275.0	7;	%DE1 17 lignite
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	20.12024614626267	0.0	0.0	43	43	197	38.0	4;	%DE1 17 onwind
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.992844593292933	0.0	3.5	1	1	1	26.0	5;	%DE1 17 ror
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	55	55	267	28.0	6;	%DE1 17 solar
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	19	224.0	0;	%DE1 18 CCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	19	224.0	1;	%DE1 18 OCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.92174923076923	2.0436	2.8	13	13	13	10.0	8;	%DE1 18 biomass
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.319976669851734	0.0	0.0	13	13	108	38.0	4;	%DE1 18 onwind
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.987652542877255	0.0	3.5	19	19	19	26.0	5;	%DE1 18 ror
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	32	32	147	28.0	6;	%DE1 18 solar
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	170.7	78.4	5.0	1	1	26	224.0	0;	%DE1 19 CCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	26	224.0	1;	%DE1 19 OCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.65496888888889	2.0436	2.8	27	27	27	10.0	8;	%DE1 19 biomass
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.068600967794605	0.0	0.0	23	23	153	38.0	4;	%DE1 19 onwind
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.553871299624575	0.0	3.5	8	8	8	26.0	5;	%DE1 19 ror
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	52	52	208	28.0	6;	%DE1 19 solar
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	127.0	78.4	5.0	1	1	62	224.0	0;	%DE1 2 CCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	62	224.0	1;	%DE1 2 OCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.838286904761905	2.0436	2.8	42	42	42	10.0	8;	%DE1 2 biomass
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	228.17939674938563	89.375	3.0	2	2	2	275.0	9;	%DE1 2 coal
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.35467227741633	0.0	0.0	8	8	810	17.0	2;	%DE1 2 offwind
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.390400781937384	0.0	0.0	89	89	363	38.0	4;	%DE1 2 onwind
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.09436782533930167	0.0	3.5	1	1	1	26.0	5;	%DE1 2 ror
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	86	86	492	28.0	6;	%DE1 2 solar
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	203.95499999999998	78.4	5.0	2	2	59	224.0	0;	%DE1 20 CCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	59	224.0	1;	%DE1 20 OCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.855548571428573	2.0436	2.8	35	35	35	10.0	8;	%DE1 20 biomass
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	174.24608479043997	89.375	3.0	2	2	2	275.0	9;	%DE1 20 coal
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.405709615259774	0.0	0.0	72	72	345	38.0	4;	%DE1 20 onwind
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.66428165527156	0.0	3.5	2	2	2	26.0	5;	%DE1 20 ror
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	96	96	468	28.0	6;	%DE1 20 solar
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	164.84	78.4	5.0	3	3	107	224.0	0;	%DE1 21 CCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	107	224.0	1;	%DE1 21 OCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.934234782608694	2.0436	2.8	23	23	23	10.0	8;	%DE1 21 biomass
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.6583187556654	110.0	3.0	25	25	25	275.0	7;	%DE1 21 lignite
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.3492957607669	0.0	0.0	61	61	629	38.0	4;	%DE1 21 onwind
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.968192885327714	0.0	3.5	2	2	2	26.0	5;	%DE1 21 ror
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	74	74	853	28.0	6;	%DE1 21 solar
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.24333333333334	78.4	5.0	6	6	20	224.0	0;	%DE1 22 CCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DE1 22 OCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.921282	2.0436	2.8	10	10	10	10.0	8;	%DE1 22 biomass
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.076086761941943	0.0	0.0	5	5	115	38.0	4;	%DE1 22 onwind
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6030961928502644	0.0	3.5	1	1	1	26.0	5;	%DE1 22 ror
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	21	21	156	28.0	6;	%DE1 22 solar
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	46	224.0	0;	%DE1 23 CCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	46	224.0	1;	%DE1 23 OCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.83693725	2.0436	2.8	48	48	48	10.0	8;	%DE1 23 biomass
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.4	0.0	2.8	1	1	1	50.0	3;	%DE1 23 oil
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.743852262037315	0.0	0.0	48	48	271	38.0	4;	%DE1 23 onwind
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	20.452510363651104	0.0	3.5	8	8	8	26.0	5;	%DE1 23 ror
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	94	94	367	28.0	6;	%DE1 23 solar
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	142.8	78.4	5.0	1	1	47	224.0	0;	%DE1 24 CCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	47	224.0	1;	%DE1 24 OCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.601397368421054	2.0436	2.8	19	19	19	10.0	8;	%DE1 24 biomass
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.694903865553975	0.0	0.0	22	22	618	17.0	2;	%DE1 24 offwind
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.875	0.0	2.8	8	8	8	50.0	3;	%DE1 24 oil
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	33.459550182209554	0.0	0.0	65	65	277	38.0	4;	%DE1 24 onwind
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	63	63	375	28.0	6;	%DE1 24 solar
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	21	224.0	0;	%DE1 25 CCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	21	224.0	1;	%DE1 25 OCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.427249999999999	2.0436	2.8	6	6	6	10.0	8;	%DE1 25 biomass
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.167678514905504	0.0	0.0	28	28	122	38.0	4;	%DE1 25 onwind
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.069846206568553	0.0	3.5	4	4	4	26.0	5;	%DE1 25 ror
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	38	38	166	28.0	6;	%DE1 25 solar
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	122.0	78.4	5.0	1	1	29	224.0	0;	%DE1 26 CCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	29	224.0	1;	%DE1 26 OCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.469855384615386	2.0436	2.8	13	13	13	10.0	8;	%DE1 26 biomass
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	89.375	89.375	3.0	1	1	1	275.0	9;	%DE1 26 coal
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.8	0.0	2.8	1	1	1	50.0	3;	%DE1 26 oil
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.94140742961745	0.0	0.0	37	37	170	38.0	4;	%DE1 26 onwind
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.919319164994544	0.0	3.5	3	3	3	26.0	5;	%DE1 26 ror
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	53	53	231	28.0	6;	%DE1 26 solar
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	158.40666666666667	78.4	5.0	3	3	65	224.0	0;	%DE1 27 CCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	65	224.0	1;	%DE1 27 OCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.885828205128206	2.0436	2.8	39	39	39	10.0	8;	%DE1 27 biomass
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.47110177527068	0.0	0.0	38	38	848	17.0	2;	%DE1 27 offwind
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.355588683725312	0.0	0.0	92	92	380	38.0	4;	%DE1 27 onwind
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	80	80	515	28.0	6;	%DE1 27 solar
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	194.6531666666667	78.4	5.0	6	6	31	224.0	0;	%DE1 28 CCGT
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	31	224.0	1;	%DE1 28 OCGT
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.643511111111112	2.0436	2.8	18	18	18	10.0	8;	%DE1 28 biomass
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.4	0.0	2.8	2	2	2	50.0	3;	%DE1 28 oil
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.540935065981934	0.0	0.0	22	22	181	38.0	4;	%DE1 28 onwind
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8861996688681694	0.0	3.5	1	1	1	26.0	5;	%DE1 28 ror
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	42	42	245	28.0	6;	%DE1 28 solar
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	171.3	78.4	5.0	2	2	42	224.0	0;	%DE1 29 CCGT
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	42	224.0	1;	%DE1 29 OCGT
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.728858666666667	2.0436	2.8	30	30	30	10.0	8;	%DE1 29 biomass
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.29856734720793	0.0	0.0	37	37	247	38.0	4;	%DE1 29 onwind
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.66202400658111	0.0	3.5	21	21	21	26.0	5;	%DE1 29 ror
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	76	76	336	28.0	6;	%DE1 29 solar
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	170.84666666666666	78.4	5.0	3	3	29	224.0	0;	%DE1 3 CCGT
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	29	224.0	1;	%DE1 3 OCGT
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.24314375	2.0436	2.8	8	8	8	10.0	8;	%DE1 3 biomass
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	269.57436609907217	89.375	3.0	5	5	5	275.0	9;	%DE1 3 coal
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.0	0.0	2.8	2	2	2	50.0	3;	%DE1 3 oil
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.89714796747861	0.0	0.0	9	9	168	38.0	4;	%DE1 3 onwind
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.074051176908597	0.0	3.5	7	7	7	26.0	5;	%DE1 3 ror
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	24	24	228	28.0	6;	%DE1 3 solar
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	9	224.0	0;	%DE1 30 CCGT
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	9	224.0	1;	%DE1 30 OCGT
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.16964	2.0436	2.8	5	5	5	10.0	8;	%DE1 30 biomass
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.96805733610135	0.0	0.0	13	13	48	38.0	4;	%DE1 30 onwind
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9179415737550256	0.0	3.5	1	1	1	26.0	5;	%DE1 30 ror
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	15	15	65	28.0	6;	%DE1 30 solar
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	140.405	78.4	5.0	2	2	23	224.0	0;	%DE1 31 CCGT
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	23	224.0	1;	%DE1 31 OCGT
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.6873	2.0436	2.8	10	10	10	10.0	8;	%DE1 31 biomass
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	110.0	3.0	1	1	1	275.0	7;	%DE1 31 lignite
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.129096519772524	0.0	0.0	33	33	134	38.0	4;	%DE1 31 onwind
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.3978006529395293	0.0	3.5	1	1	1	26.0	5;	%DE1 31 ror
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	33	33	182	28.0	6;	%DE1 31 solar
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	189.1	78.4	5.0	1	1	67	224.0	0;	%DE1 32 CCGT
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	67	224.0	1;	%DE1 32 OCGT
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.885183720930234	2.0436	2.8	43	43	43	10.0	8;	%DE1 32 biomass
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	254.91556848971769	89.375	3.0	2	2	2	275.0	9;	%DE1 32 coal
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.83545092258754	0.0	0.0	14	14	879	17.0	2;	%DE1 32 offwind
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.52430917873435	0.0	0.0	94	94	394	38.0	4;	%DE1 32 onwind
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.40749742760153	0.0	3.5	1	1	1	26.0	5;	%DE1 32 ror
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	92	92	534	28.0	6;	%DE1 32 solar
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.11	78.4	5.0	1	1	31	224.0	0;	%DE1 33 CCGT
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	31	224.0	1;	%DE1 33 OCGT
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.308383333333333	2.0436	2.8	6	6	6	10.0	8;	%DE1 33 biomass
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	233.40370616991035	89.375	3.0	6	6	6	275.0	9;	%DE1 33 coal
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.435930370789173	0.0	0.0	24	24	179	38.0	4;	%DE1 33 onwind
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.892867577588834	0.0	3.5	2	2	2	26.0	5;	%DE1 33 ror
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	29	29	242	28.0	6;	%DE1 33 solar
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.26666666666668	78.4	5.0	9	9	28	224.0	0;	%DE1 34 CCGT
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	28	224.0	1;	%DE1 34 OCGT
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.771514285714286	2.0436	2.8	7	7	7	10.0	8;	%DE1 34 biomass
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.026600654476724	0.0	0.0	14	14	164	38.0	4;	%DE1 34 onwind
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.743809308018793	0.0	3.5	4	4	4	26.0	5;	%DE1 34 ror
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	22	22	222	28.0	6;	%DE1 34 solar
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	120.05499999999999	78.4	5.0	2	2	43	224.0	0;	%DE1 4 CCGT
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%DE1 4 OCGT
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.94927857142857	2.0436	2.8	14	14	14	10.0	8;	%DE1 4 biomass
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.95340351622343	110.0	3.0	7	7	7	275.0	7;	%DE1 4 lignite
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.0	0.0	2.8	1	1	1	50.0	3;	%DE1 4 oil
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	23.088422507123493	0.0	0.0	24	24	253	38.0	4;	%DE1 4 onwind
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.43442713512528	0.0	3.5	3	3	3	26.0	5;	%DE1 4 ror
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	55	55	343	28.0	6;	%DE1 4 solar
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	85.3	78.4	5.0	1	1	46	224.0	0;	%DE1 5 CCGT
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	46	224.0	1;	%DE1 5 OCGT
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.829895454545454	2.0436	2.8	44	44	44	10.0	8;	%DE1 5 biomass
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	23.67668650133685	0.0	0.0	62	62	269	38.0	4;	%DE1 5 onwind
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.33457683529388776	0.0	3.5	1	1	1	26.0	5;	%DE1 5 ror
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	81	81	365	28.0	6;	%DE1 5 solar
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	221.21666666666667	78.4	5.0	6	6	65	224.0	0;	%DE1 6 CCGT
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	65	224.0	1;	%DE1 6 OCGT
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.862691666666668	2.0436	2.8	36	36	36	10.0	8;	%DE1 6 biomass
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	215.11862319807403	89.375	3.0	3	3	3	275.0	9;	%DE1 6 coal
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.318886546934937	0.0	0.0	72	72	380	38.0	4;	%DE1 6 onwind
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.21876177692292662	0.0	3.5	1	1	1	26.0	5;	%DE1 6 ror
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	77	77	515	28.0	6;	%DE1 6 solar
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	192.36	78.4	5.0	4	4	36	224.0	0;	%DE1 7 CCGT
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	36	224.0	1;	%DE1 7 OCGT
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.96439	2.0436	2.8	20	20	20	10.0	8;	%DE1 7 biomass
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	257.83503551883445	89.375	3.0	3	3	3	275.0	9;	%DE1 7 coal
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.35876985465553	0.0	0.0	19	19	212	38.0	4;	%DE1 7 onwind
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.602310824633722	0.0	3.5	12	12	12	26.0	5;	%DE1 7 ror
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	45	45	288	28.0	6;	%DE1 7 solar
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	197.18785714285715	78.4	5.0	7	7	40	224.0	0;	%DE1 8 CCGT
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	40	224.0	1;	%DE1 8 OCGT
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.966769047619048	2.0436	2.8	21	21	21	10.0	8;	%DE1 8 biomass
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	188.07513913888755	89.375	3.0	1	1	1	275.0	9;	%DE1 8 coal
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5	0.0	2.8	1	1	1	50.0	3;	%DE1 8 oil
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.602035035239336	0.0	0.0	27	27	233	38.0	4;	%DE1 8 onwind
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.9866116759248627	0.0	3.5	1	1	1	26.0	5;	%DE1 8 ror
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	58	58	317	28.0	6;	%DE1 8 solar
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.375	78.4	5.0	4	4	61	224.0	0;	%DE1 9 CCGT
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	61	224.0	1;	%DE1 9 OCGT
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.976152727272728	2.0436	2.8	22	22	22	10.0	8;	%DE1 9 biomass
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	230.99926980227949	110.0	3.0	4	4	4	275.0	7;	%DE1 9 lignite
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.5	0.0	2.8	5	5	5	50.0	3;	%DE1 9 oil
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.080798325212818	0.0	0.0	57	57	356	38.0	4;	%DE1 9 onwind
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.375651356460715	0.0	3.5	1	1	1	26.0	5;	%DE1 9 ror
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	86	86	484	28.0	6;	%DE1 9 solar
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	166.73333333333332	78.4	5.0	3	3	72	224.0	0;	%DK1 0 CCGT
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	72	224.0	1;	%DK1 0 OCGT
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.538461538461538	2.0436	2.8	13	13	13	10.0	8;	%DK1 0 biomass
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	231.37136217774997	89.375	3.0	5	5	5	275.0	9;	%DK1 0 coal
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.05927606216227	0.0	0.0	82	82	939	17.0	2;	%DK1 0 offwind
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	33.208191822077715	0.0	0.0	100	100	420	38.0	4;	%DK1 0 onwind
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	37	37	570	28.0	6;	%DK1 0 solar
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	187.0	78.4	5.0	4	4	20	224.0	0;	%DK2 0 CCGT
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DK2 0 OCGT
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.0	2.0436	2.8	7	7	7	10.0	8;	%DK2 0 biomass
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.807752478131803	0.0	0.0	19	19	254	17.0	2;	%DK2 0 offwind
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	36.16227957876399	0.0	0.0	20	20	114	38.0	4;	%DK2 0 onwind
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	10	10	155	28.0	6;	%DK2 0 solar
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	7	224.0	0;	%EE6 0 CCGT
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	7	224.0	1;	%EE6 0 OCGT
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.107	0.0	0.0	0	0	93	17.0	2;	%EE6 0 offwind
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	34.90356736889631	0.0	0.0	9	9	42	38.0	4;	%EE6 0 onwind
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	5	5	56	28.0	6;	%EE6 0 solar
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.20823762376236	78.4	5.0	101	101	631	224.0	0;	%ES1 0 CCGT
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	631	224.0	1;	%ES1 0 OCGT
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.28938995344714	89.375	3.0	8	8	8	275.0	9;	%ES1 0 coal
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	889.65	500.0	5.5	8	8	8	1000.0	10;	%ES1 0 nuclear
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.359539603135181	0.0	0.0	1	1	8313	17.0	2;	%ES1 0 offwind
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.29516666666667	0.0	2.8	6	6	6	50.0	3;	%ES1 0 oil
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.850879636309756	0.0	0.0	706	706	3719	38.0	4;	%ES1 0 onwind
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.013786146646277	0.0	3.5	11	11	11	26.0	5;	%ES1 0 ror
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	418	418	5048	28.0	6;	%ES1 0 solar
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	193.8	78.4	5.0	5	5	14	224.0	0;	%ES4 0 CCGT
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%ES4 0 OCGT
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.19405910767566953	0.0	0.0	1	1	180	17.0	2;	%ES4 0 offwind
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	48.8	0.0	2.8	4	4	4	50.0	3;	%ES4 0 oil
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.43017731572302	0.0	0.0	7	7	81	38.0	4;	%ES4 0 onwind
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	4	4	109	28.0	6;	%ES4 0 solar
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	214.725	78.4	5.0	8	8	114	224.0	0;	%FI2 0 CCGT
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	114	224.0	1;	%FI2 0 OCGT
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.71875	2.0436	2.8	32	32	32	10.0	8;	%FI2 0 biomass
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	238.0441221846116	89.375	3.0	5	5	5	275.0	9;	%FI2 0 coal
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	872.4	500.0	5.5	5	5	5	1000.0	10;	%FI2 0 nuclear
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.74313067004544	0.0	0.0	5	5	1491	17.0	2;	%FI2 0 offwind
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.041352787029727	0.0	0.0	84	84	667	38.0	4;	%FI2 0 onwind
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.277969175777638	0.0	3.5	56	56	56	26.0	5;	%FI2 0 ror
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	14	14	906	28.0	6;	%FI2 0 solar
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	200.5	78.4	5.0	4	4	144	224.0	0;	%FR1 0 CCGT
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	144	224.0	1;	%FR1 0 OCGT
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.66045625	2.0436	2.8	16	16	16	10.0	8;	%FR1 0 biomass
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	935.0	500.0	5.5	6	6	6	1000.0	10;	%FR1 0 nuclear
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.17897876783074154	0.0	0.0	1	1	1887	17.0	2;	%FR1 0 offwind
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.644971871681793	0.0	0.0	135	135	844	38.0	4;	%FR1 0 onwind
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.776443374665305	0.0	3.5	41	41	41	26.0	5;	%FR1 0 ror
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	119	119	1146	28.0	6;	%FR1 0 solar
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.0909090909091	78.4	5.0	11	11	230	224.0	0;	%FR1 1 CCGT
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	230	224.0	1;	%FR1 1 OCGT
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.765815789473685	2.0436	2.8	38	38	38	10.0	8;	%FR1 1 biomass
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	995.2941176470588	500.0	5.5	17	17	17	1000.0	10;	%FR1 1 nuclear
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.22114683207997185	0.0	0.0	1	1	3021	17.0	2;	%FR1 1 offwind
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.333333333333336	0.0	2.8	6	6	6	50.0	3;	%FR1 1 oil
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	23.566481115654287	0.0	0.0	91	91	1352	38.0	4;	%FR1 1 onwind
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	87	87	1834	28.0	6;	%FR1 1 solar
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.875	78.4	5.0	8	8	118	224.0	0;	%FR1 2 CCGT
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	118	224.0	1;	%FR1 2 OCGT
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.996729166666666	2.0436	2.8	24	24	24	10.0	8;	%FR1 2 biomass
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	895.0	500.0	5.5	4	4	4	1000.0	10;	%FR1 2 nuclear
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.345938091554645	0.0	0.0	0	0	1550	17.0	2;	%FR1 2 offwind
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.260771710599787	0.0	0.0	45	45	694	38.0	4;	%FR1 2 onwind
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.90463832695822	0.0	3.5	165	165	165	26.0	5;	%FR1 2 ror
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	58	58	941	28.0	6;	%FR1 2 solar
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.5	78.4	5.0	2	2	129	224.0	0;	%FR1 3 CCGT
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	129	224.0	1;	%FR1 3 OCGT
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.53963846153846	2.0436	2.8	13	13	13	10.0	8;	%FR1 3 biomass
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	897.1428571428571	500.0	5.5	7	7	7	1000.0	10;	%FR1 3 nuclear
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.4189209596030067	0.0	0.0	1	1	1690	17.0	2;	%FR1 3 offwind
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.71570987149314	0.0	0.0	123	123	756	38.0	4;	%FR1 3 onwind
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	102	102	1026	28.0	6;	%FR1 3 solar
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	210.0	78.4	5.0	4	4	128	224.0	0;	%FR1 4 CCGT
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	128	224.0	1;	%FR1 4 OCGT
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.617166666666664	2.0436	2.8	15	15	15	10.0	8;	%FR1 4 biomass
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	911.1111111111111	500.0	5.5	9	9	9	1000.0	10;	%FR1 4 nuclear
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.814687234127486	0.0	0.0	60	60	750	38.0	4;	%FR1 4 onwind
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.743739922036516	0.0	3.5	52	52	52	26.0	5;	%FR1 4 ror
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	53	53	1018	28.0	6;	%FR1 4 solar
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.5	78.4	5.0	88	88	335	224.0	0;	%GB0 0 CCGT
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	335	224.0	1;	%GB0 0 OCGT
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.978177458033574	2.0436	2.8	417	417	417	10.0	8;	%GB0 0 biomass
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	660.0	500.0	5.5	2	2	2	1000.0	10;	%GB0 0 nuclear
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.004521402202265	0.0	0.0	236	236	4410	17.0	2;	%GB0 0 offwind
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	34.63124552043044	0.0	0.0	95	95	1973	38.0	4;	%GB0 0 onwind
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	173	173	2678	28.0	6;	%GB0 0 solar
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.42444864293688	78.4	5.0	50	50	476	224.0	0;	%GB0 1 CCGT
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	476	224.0	1;	%GB0 1 OCGT
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.990666666666668	2.0436	2.8	225	225	225	10.0	8;	%GB0 1 biomass
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	270.8333333333333	89.375	3.0	12	12	12	275.0	9;	%GB0 1 coal
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	851.1666666666666	500.0	5.5	6	6	6	1000.0	10;	%GB0 1 nuclear
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.858131548473846	0.0	0.0	335	335	6272	17.0	2;	%GB0 1 offwind
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.2627607354267	0.0	0.0	249	249	2806	38.0	4;	%GB0 1 onwind
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.185141630003882	0.0	3.5	339	339	339	26.0	5;	%GB0 1 ror
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	278	278	3808	28.0	6;	%GB0 1 solar
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	199.66666666666666	78.4	5.0	6	6	35	224.0	0;	%GB5 0 CCGT
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	35	224.0	1;	%GB5 0 OCGT
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.675	2.0436	2.8	4	4	4	10.0	8;	%GB5 0 biomass
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.558516712269075	0.0	0.0	42	42	456	17.0	2;	%GB5 0 offwind
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	27.604095805922448	0.0	0.0	29	29	204	38.0	4;	%GB5 0 onwind
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	31	31	277	28.0	6;	%GB5 0 solar
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.4811754872973	78.4	5.0	19	19	111	224.0	0;	%GR1 0 CCGT
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%GR1 0 OCGT
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.0	110.0	3.0	3	3	3	275.0	7;	%GR1 0 lignite
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.370717677361762	0.0	0.0	0	0	1458	17.0	2;	%GR1 0 offwind
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	47.24311026765802	0.0	2.8	2	2	2	50.0	3;	%GR1 0 oil
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.2687687262579468	0.0	0.0	109	109	652	38.0	4;	%GR1 0 onwind
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.266335354842639	0.0	3.5	4	4	4	26.0	5;	%GR1 0 ror
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8932942519683787	0.0	0.0	116	116	885	28.0	6;	%GR1 0 solar
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	14	224.0	0;	%HR1 0 CCGT
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%HR1 0 OCGT
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.45489510958135	0.0	0.0	0	0	183	17.0	2;	%HR1 0 offwind
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.1405760056005736	0.0	0.0	21	21	82	38.0	4;	%HR1 0 onwind
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.527188652070373	0.0	3.5	11	11	11	26.0	5;	%HR1 0 ror
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	4	4	111	28.0	6;	%HR1 0 solar
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	215.52499999999998	78.4	5.0	8	8	57	224.0	0;	%HU1 0 CCGT
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	57	224.0	1;	%HU1 0 OCGT
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	230.4842391407936	89.375	3.0	1	1	1	275.0	9;	%HU1 0 coal
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	949.45	500.0	5.5	2	2	2	1000.0	10;	%HU1 0 nuclear
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.5	0.0	2.8	4	4	4	50.0	3;	%HU1 0 oil
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.830062713361821	0.0	0.0	9	9	333	38.0	4;	%HU1 0 onwind
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.545124449215497	0.0	3.5	1	1	1	26.0	5;	%HU1 0 ror
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	70	70	452	28.0	6;	%HU1 0 solar
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.05263157894737	78.4	5.0	19	19	83	224.0	0;	%IE5 0 CCGT
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	83	224.0	1;	%IE5 0 OCGT
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	253.0	110.0	3.0	1	1	1	275.0	7;	%IE5 0 lignite
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.158421406793483	0.0	0.0	2	2	1087	17.0	2;	%IE5 0 offwind
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	41.6	0.0	2.8	5	5	5	50.0	3;	%IE5 0 oil
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	20.707650280401587	0.0	0.0	113	113	487	38.0	4;	%IE5 0 onwind
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.813652258200076	0.0	3.5	9	9	9	26.0	5;	%IE5 0 ror
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	2	2	660	28.0	6;	%IE5 0 solar
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.67257142857142	78.4	5.0	175	175	678	224.0	0;	%IT1 0 CCGT
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	678	224.0	1;	%IT1 0 OCGT
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.883645833333333	2.0436	2.8	48	48	48	10.0	8;	%IT1 0 biomass
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	59.0	0.0	2.8	1	1	1	59.0	11;	%IT1 0 geothermal
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.329830742879603	0.0	0.0	0	0	8930	17.0	2;	%IT1 0 offwind
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.5836862464757093	0.0	0.0	229	229	3995	38.0	4;	%IT1 0 onwind
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.175747395193023	0.0	3.5	273	273	273	26.0	5;	%IT1 0 ror
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.005840812277373771	0.0	0.0	731	731	5422	28.0	6;	%IT1 0 solar
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	179.5	78.4	5.0	4	4	41	224.0	0;	%IT3 0 CCGT
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	41	224.0	1;	%IT3 0 OCGT
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.0	2.0436	2.8	4	4	4	10.0	8;	%IT3 0 biomass
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.646671137066428	0.0	0.0	0	0	534	17.0	2;	%IT3 0 offwind
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	50.0	0.0	2.8	3	3	3	50.0	3;	%IT3 0 oil
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.897337543560214	0.0	0.0	63	63	239	38.0	4;	%IT3 0 onwind
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.830693425236269	0.0	3.5	3	3	3	26.0	5;	%IT3 0 ror
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	43	43	325	28.0	6;	%IT3 0 solar
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.0	78.4	5.0	5	5	17	224.0	0;	%LT6 0 CCGT
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	17	224.0	1;	%LT6 0 OCGT
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.107	0.0	0.0	0	0	216	17.0	2;	%LT6 0 offwind
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.812357337977303	0.0	0.0	15	15	97	38.0	4;	%LT6 0 onwind
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.93259026901718	0.0	3.5	4	4	4	26.0	5;	%LT6 0 ror
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	6	6	131	28.0	6;	%LT6 0 solar
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	6	224.0	0;	%LU1 0 CCGT
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	6	224.0	1;	%LU1 0 OCGT
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.3335	2.0436	2.8	1	1	1	10.0	8;	%LU1 0 biomass
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	20.33709972191101	0.0	0.0	7	7	33	38.0	4;	%LU1 0 onwind
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.254390013565557	0.0	3.5	2	2	2	26.0	5;	%LU1 0 ror
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	10	10	45	28.0	6;	%LU1 0 solar
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.8	78.4	5.0	5	5	24	224.0	0;	%LV6 0 CCGT
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	24	224.0	1;	%LV6 0 OCGT
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.107	0.0	0.0	0	0	313	17.0	2;	%LV6 0 offwind
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.07138106363575	0.0	0.0	3	3	141	38.0	4;	%LV6 0 onwind
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.911324492544826	0.0	3.5	60	60	60	26.0	5;	%LV6 0 ror
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	191	28.0	6;	%LV6 0 solar
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	4	224.0	0;	%ME1 0 CCGT
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4	224.0	1;	%ME1 0 OCGT
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.4814722673996	110.0	3.0	1	1	1	275.0	7;	%ME1 0 lignite
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8875902119100112	0.0	0.0	0	0	41	17.0	2;	%ME1 0 offwind
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.06447498742196349	0.0	0.0	4	4	18	38.0	4;	%ME1 0 onwind
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.778792866115589	0.0	3.5	1	1	1	26.0	5;	%ME1 0 ror
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	25	28.0	6;	%ME1 0 solar
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	8	224.0	0;	%MK1 0 CCGT
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	8	224.0	1;	%MK1 0 OCGT
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	1	1	45	38.0	4;	%MK1 0 onwind
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.08239962323690016	0.0	0.0	4	4	60	28.0	6;	%MK1 0 solar
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	216.85	78.4	5.0	6	6	69	224.0	0;	%NL1 0 CCGT
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	69	224.0	1;	%NL1 0 OCGT
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	271.9714021861364	89.375	3.0	2	2	2	275.0	9;	%NL1 0 coal
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.2978959403351937	0.0	0.0	1	1	900	17.0	2;	%NL1 0 offwind
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.304882385297265	0.0	0.0	43	43	403	38.0	4;	%NL1 0 onwind
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	150	150	546	28.0	6;	%NL1 0 solar
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.48387096774192	78.4	5.0	31	31	138	224.0	0;	%NL1 1 CCGT
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	138	224.0	1;	%NL1 1 OCGT
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.10310746564545	89.375	3.0	7	7	7	275.0	9;	%NL1 1 coal
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	500.0	500.0	5.5	1	1	1	1000.0	10;	%NL1 1 nuclear
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.87662261173645	0.0	0.0	103	103	1817	17.0	2;	%NL1 1 offwind
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.826725357383	0.0	0.0	28	28	813	38.0	4;	%NL1 1 onwind
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	124	124	1103	28.0	6;	%NL1 1 solar
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	210.0	78.4	5.0	8	8	72	224.0	0;	%NL1 2 CCGT
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	72	224.0	1;	%NL1 2 OCGT
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	267.36171740332054	89.375	3.0	6	6	6	275.0	9;	%NL1 2 coal
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.58106305801696	0.0	0.0	42	42	941	17.0	2;	%NL1 2 offwind
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.82144461135569	0.0	0.0	38	38	421	38.0	4;	%NL1 2 onwind
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	93	93	571	28.0	6;	%NL1 2 solar
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	204.5	78.4	5.0	2	2	121	224.0	0;	%NO2 0 CCGT
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	121	224.0	1;	%NO2 0 OCGT
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.1679077735068903	0.0	0.0	1	1	1592	17.0	2;	%NO2 0 offwind
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.389362868768721	0.0	0.0	85	85	712	38.0	4;	%NO2 0 onwind
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	6	6	967	28.0	6;	%NO2 0 solar
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	165.63333333333333	78.4	5.0	3	3	43	224.0	0;	%PL1 0 CCGT
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%PL1 0 OCGT
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	249.27968913984057	89.375	3.0	3	3	3	275.0	9;	%PL1 0 coal
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.591850250927934	0.0	0.0	56	56	253	38.0	4;	%PL1 0 onwind
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.093360918154743	0.0	3.5	1	1	1	26.0	5;	%PL1 0 ror
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	52	52	343	28.0	6;	%PL1 0 solar
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	202.6	78.4	5.0	6	6	40	224.0	0;	%PL1 1 CCGT
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	40	224.0	1;	%PL1 1 OCGT
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.54715078832754	110.0	3.0	2	2	2	275.0	7;	%PL1 1 lignite
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.106999999999992	0.0	0.0	0	0	526	17.0	2;	%PL1 1 offwind
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	26.9170433707943	0.0	0.0	47	47	236	38.0	4;	%PL1 1 onwind
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.726437544493761	0.0	3.5	7	7	7	26.0	5;	%PL1 1 ror
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	32	32	320	28.0	6;	%PL1 1 solar
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	206.25	78.4	5.0	2	2	39	224.0	0;	%PL1 2 CCGT
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	39	224.0	1;	%PL1 2 OCGT
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	274.4288273190138	110.0	3.0	5	5	5	275.0	7;	%PL1 2 lignite
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.107	0.0	0.0	0	0	505	17.0	2;	%PL1 2 offwind
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.464349824837697	0.0	0.0	42	42	226	38.0	4;	%PL1 2 onwind
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.7893671247395617	0.0	3.5	1	1	1	26.0	5;	%PL1 2 ror
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	34	34	307	28.0	6;	%PL1 2 solar
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	111	224.0	0;	%PL1 3 CCGT
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%PL1 3 OCGT
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	270.7738579513752	89.375	3.0	23	23	23	275.0	9;	%PL1 3 coal
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.8449164719006	110.0	3.0	17	17	17	275.0	7;	%PL1 3 lignite
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.47422612471756	0.0	2.8	2	2	2	50.0	3;	%PL1 3 oil
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	26.04645014050383	0.0	0.0	22	22	655	38.0	4;	%PL1 3 onwind
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	25	25	888	28.0	6;	%PL1 3 solar
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.72222222222223	78.4	5.0	18	18	113	224.0	0;	%PT1 0 CCGT
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	113	224.0	1;	%PT1 0 OCGT
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.042053756733901	0.0	0.0	2	2	1486	17.0	2;	%PT1 0 offwind
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.323876429755487	0.0	0.0	138	138	665	38.0	4;	%PT1 0 onwind
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.837003529922683	0.0	3.5	98	98	98	26.0	5;	%PT1 0 ror
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	37	37	903	28.0	6;	%PT1 0 solar
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	85	224.0	0;	%RO1 0 CCGT
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	85	224.0	1;	%RO1 0 OCGT
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	138.3209815115997	110.0	3.0	2	2	2	275.0	7;	%RO1 0 lignite
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	650.0	500.0	5.5	2	2	2	1000.0	10;	%RO1 0 nuclear
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.197531671544255	0.0	0.0	0	0	1120	17.0	2;	%RO1 0 offwind
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.5676306591860167	0.0	0.0	80	80	501	38.0	4;	%RO1 0 onwind
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.4253953979348974	0.0	3.5	136	136	136	26.0	5;	%RO1 0 ror
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.33726235294689305	0.0	0.0	50	50	680	28.0	6;	%RO1 0 solar
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	78.4	5.0	1	1	43	224.0	0;	%RS1 0 CCGT
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%RS1 0 OCGT
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	247.95604409997577	110.0	3.0	10	10	10	275.0	7;	%RS1 0 lignite
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1108133175007846	0.0	0.0	11	11	249	38.0	4;	%RS1 0 onwind
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.986295942791535	0.0	3.5	66	66	66	26.0	5;	%RS1 0 ror
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	2	2	338	28.0	6;	%RS1 0 solar
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.2	78.4	5.0	5	5	198	224.0	0;	%SE2 0 CCGT
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	198	224.0	1;	%SE2 0 OCGT
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	957.4444444444445	500.0	5.5	9	9	9	1000.0	10;	%SE2 0 nuclear
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.175643729853988	0.0	0.0	12	12	2600	17.0	2;	%SE2 0 offwind
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.999308560035203	0.0	0.0	250	250	1163	38.0	4;	%SE2 0 onwind
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.763085990390014	0.0	3.5	50	50	50	26.0	5;	%SE2 0 ror
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	51	51	1578	28.0	6;	%SE2 0 solar
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.0	78.4	5.0	2	2	30	224.0	0;	%SI1 0 CCGT
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	30	224.0	1;	%SI1 0 OCGT
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.35554588076954	110.0	3.0	4	4	4	275.0	7;	%SI1 0 lignite
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	696.0	500.0	5.5	1	1	1	1000.0	10;	%SI1 0 nuclear
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.317239086257482	0.0	0.0	0	0	391	17.0	2;	%SI1 0 offwind
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.7503695400332527	0.0	0.0	1	1	175	38.0	4;	%SI1 0 onwind
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.328793040127248	0.0	3.5	36	36	36	26.0	5;	%SI1 0 ror
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	10	10	238	28.0	6;	%SI1 0 solar
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	182.0	78.4	5.0	4	4	47	224.0	0;	%SK1 0 CCGT
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	47	224.0	1;	%SK1 0 OCGT
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	263.6739695770679	89.375	3.0	1	1	1	275.0	9;	%SK1 0 coal
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	142.93168089531972	110.0	3.0	2	2	2	275.0	7;	%SK1 0 lignite
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	970.0	500.0	5.5	2	2	2	1000.0	10;	%SK1 0 nuclear
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.8932782943803862	0.0	0.0	1	1	273	38.0	4;	%SK1 0 onwind
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.64509807636726	0.0	3.5	53	53	53	26.0	5;	%SK1 0 ror
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.0	0.0	0.0	22	22	370	28.0	6;	%SK1 0 solar
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	1690.7	253.605	3.5	1	1	1	1690.7	12;	%AL1 0 hydro
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.0	6.75	3.5	1	1	1	45.0	12;	%AT1 0 hydro
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	2171.0	325.65	3.5	1	1	1	2171.0	13;	%AT1 1 PHS
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	-325.65	-2171.0	0.0	1	1	1	-2171.0	14;	%AT1 1 PHS (pump mode)
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	1198.0	179.7	3.5	1	1	1	1198.0	12;	%AT1 1 hydro
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	2823.3	423.495	3.5	1	1	1	2823.3	13;	%AT1 2 PHS
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	-423.495	-2823.3	0.0	1	1	1	-2823.3	14;	%AT1 2 PHS (pump mode)
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	1627.6200000000001	244.143	3.5	1	1	1	1627.6200000000001	12;	%AT1 2 hydro
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	50.0	7.5	3.5	1	1	1	50.0	13;	%AT1 3 PHS
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	-7.5	-50.0	0.0	1	1	1	-50.0	14;	%AT1 3 PHS (pump mode)
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	282.0	42.3	3.5	1	1	1	282.0	12;	%AT1 3 hydro
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%BA1 0 PHS
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%BA1 0 PHS (pump mode)
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	1614.5	242.17499999999998	3.5	1	1	1	1614.5	12;	%BA1 0 hydro
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	144.0	21.599999999999998	3.5	1	1	1	144.0	13;	%BE1 0 PHS
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	-21.599999999999998	-144.0	0.0	1	1	1	-144.0	14;	%BE1 0 PHS (pump mode)
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	1164.0	174.6	3.5	1	1	1	1164.0	13;	%BE1 1 PHS
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	-174.6	-1164.0	0.0	1	1	1	-1164.0	14;	%BE1 1 PHS (pump mode)
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.782802547770691	1.9174203821656035	3.5	1	1	1	12.782802547770691	12;	%BE1 1 hydro
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	864.0	129.6	3.5	1	1	1	864.0	13;	%BG1 0 PHS
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	-129.6	-864.0	0.0	1	1	1	-864.0	14;	%BG1 0 PHS (pump mode)
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	1925.1399999999999	288.77099999999996	3.5	1	1	1	1925.1399999999999	12;	%BG1 0 hydro
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	1696.2	254.43	3.5	1	1	1	1696.2	13;	%CH1 0 PHS
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	-254.43	-1696.2	0.0	1	1	1	-1696.2	14;	%CH1 0 PHS (pump mode)
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	4253.57	638.0355	3.5	1	1	1	4253.57	12;	%CH1 0 hydro
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	1351.4499999999998	202.71749999999997	3.5	1	1	1	1351.4499999999998	13;	%CH1 1 PHS
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	-202.71749999999997	-1351.4499999999998	0.0	1	1	1	-1351.4499999999998	14;	%CH1 1 PHS (pump mode)
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	2986.1600000000003	447.92400000000004	3.5	1	1	1	2986.1600000000003	12;	%CH1 1 hydro
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	71.0	10.65	3.5	1	1	1	71.0	12;	%CH1 2 hydro
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	2322.2000000000003	348.33000000000004	3.5	1	1	1	2322.2000000000003	13;	%CH1 3 PHS
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	-348.33000000000004	-2322.2000000000003	0.0	1	1	1	-2322.2000000000003	14;	%CH1 3 PHS (pump mode)
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	2216.25	332.4375	3.5	1	1	1	2216.25	12;	%CH1 3 hydro
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	638.0	95.7	3.5	1	1	1	638.0	13;	%CZ1 0 PHS
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	-95.7	-638.0	0.0	1	1	1	-638.0	14;	%CZ1 0 PHS (pump mode)
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.0	0.44999999999999996	3.5	1	1	1	3.0	12;	%CZ1 0 hydro
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.0	6.75	3.5	1	1	1	45.0	13;	%CZ1 1 PHS
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	-6.75	-45.0	0.0	1	1	1	-45.0	14;	%CZ1 1 PHS (pump mode)
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	641.9839022845104	96.29758534267656	3.5	1	1	1	641.9839022845104	12;	%CZ1 1 hydro
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	472.0	70.8	3.5	1	1	1	472.0	13;	%CZ1 2 PHS
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	-70.8	-472.0	0.0	1	1	1	-472.0	14;	%CZ1 2 PHS (pump mode)
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.0	4.2	3.5	1	1	1	28.0	12;	%CZ1 2 hydro
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	160.0	24.0	3.5	1	1	1	160.0	13;	%DE1 1 PHS
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	-24.0	-160.0	0.0	1	1	1	-160.0	14;	%DE1 1 PHS (pump mode)
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	90.0	13.5	3.5	1	1	1	90.0	13;	%DE1 12 PHS
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.5	-90.0	0.0	1	1	1	-90.0	14;	%DE1 12 PHS (pump mode)
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	1294.0	194.1	3.5	1	1	1	1294.0	13;	%DE1 14 PHS
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	-194.1	-1294.0	0.0	1	1	1	-1294.0	14;	%DE1 14 PHS (pump mode)
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	447.42	67.113	3.5	1	1	1	447.42	13;	%DE1 15 PHS
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	-67.113	-447.42	0.0	1	1	1	-447.42	14;	%DE1 15 PHS (pump mode)
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	167.1	25.064999999999998	3.5	1	1	1	167.1	13;	%DE1 16 PHS
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	-25.064999999999998	-167.1	0.0	1	1	1	-167.1	14;	%DE1 16 PHS (pump mode)
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	399.8	59.97	3.5	1	1	1	399.8	13;	%DE1 17 PHS
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	-59.97	-399.8	0.0	1	1	1	-399.8	14;	%DE1 17 PHS (pump mode)
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	1776.8	266.52	3.5	1	1	1	1776.8	13;	%DE1 18 PHS
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	-266.52	-1776.8	0.0	1	1	1	-1776.8	14;	%DE1 18 PHS (pump mode)
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	124.0	18.599999999999998	3.5	1	1	1	124.0	12;	%DE1 19 hydro
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	120.0	18.0	3.5	1	1	1	120.0	13;	%DE1 2 PHS
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	-18.0	-120.0	0.0	1	1	1	-120.0	14;	%DE1 2 PHS (pump mode)
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.0	33.0	3.5	1	1	1	220.0	13;	%DE1 20 PHS
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	-33.0	-220.0	0.0	1	1	1	-220.0	14;	%DE1 20 PHS (pump mode)
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	39.8	5.97	3.5	1	1	1	39.8	13;	%DE1 21 PHS
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	-5.97	-39.8	0.0	1	1	1	-39.8	14;	%DE1 21 PHS (pump mode)
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.5	6.825	3.5	1	1	1	45.5	12;	%DE1 23 hydro
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	164.0	24.599999999999998	3.5	1	1	1	164.0	13;	%DE1 26 PHS
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	-24.599999999999998	-164.0	0.0	1	1	1	-164.0	14;	%DE1 26 PHS (pump mode)
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.0	6.6	3.5	1	1	1	44.0	13;	%DE1 3 PHS
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	-6.6	-44.0	0.0	1	1	1	-44.0	14;	%DE1 3 PHS (pump mode)
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	1060.0	159.0	3.5	1	1	1	1060.0	13;	%DE1 30 PHS
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	-159.0	-1060.0	0.0	1	1	1	-1060.0	14;	%DE1 30 PHS (pump mode)
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	480.0	72.0	3.5	1	1	1	480.0	13;	%DE1 31 PHS
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	-72.0	-480.0	0.0	1	1	1	-480.0	14;	%DE1 31 PHS (pump mode)
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	960.0	144.0	3.5	1	1	1	960.0	13;	%DE1 4 PHS
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	-144.0	-960.0	0.0	1	1	1	-960.0	14;	%DE1 4 PHS (pump mode)
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	92.0	13.799999999999999	3.5	1	1	1	92.0	13;	%DE1 7 PHS
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.799999999999999	-92.0	0.0	1	1	1	-92.0	14;	%DE1 7 PHS (pump mode)
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	79.7	11.955	3.5	1	1	1	79.7	13;	%DE1 9 PHS
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	-11.955	-79.7	0.0	1	1	1	-79.7	14;	%DE1 9 PHS (pump mode)
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	8870.75	1330.6125	3.5	1	1	1	8870.75	13;	%ES1 0 PHS
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1330.6125	-8870.75	0.0	1	1	1	-8870.75	14;	%ES1 0 PHS (pump mode)
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	14846.837	2227.02555	3.5	1	1	1	14846.837	12;	%ES1 0 hydro
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	1290.0	193.5	3.5	1	1	1	1290.0	12;	%FI2 0 hydro
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	921.0	138.15	3.5	1	1	1	921.0	13;	%FR1 0 PHS
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	-138.15	-921.0	0.0	1	1	1	-921.0	14;	%FR1 0 PHS (pump mode)
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	3412.6808917197445	511.9021337579617	3.5	1	1	1	3412.6808917197445	12;	%FR1 0 hydro
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	3247.3	487.095	3.5	1	1	1	3247.3	13;	%FR1 2 PHS
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	-487.095	-3247.3	0.0	1	1	1	-3247.3	14;	%FR1 2 PHS (pump mode)
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	4644.324840764331	696.6487261146497	3.5	1	1	1	4644.324840764331	12;	%FR1 2 hydro
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	808.0	121.19999999999999	3.5	1	1	1	808.0	13;	%FR1 4 PHS
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	-121.19999999999999	-808.0	0.0	1	1	1	-808.0	14;	%FR1 4 PHS (pump mode)
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%GB0 1 PHS
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%GB0 1 PHS (pump mode)
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	228.3	34.245	3.5	1	1	1	228.3	12;	%GB0 1 hydro
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	699.0	104.85	3.5	1	1	1	699.0	13;	%GR1 0 PHS
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	-104.85	-699.0	0.0	1	1	1	-699.0	14;	%GR1 0 PHS (pump mode)
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	2566.0	384.9	3.5	1	1	1	2566.0	12;	%GR1 0 hydro
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	245.7	36.855	3.5	1	1	1	245.7	13;	%HR1 0 PHS
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.855	-245.7	0.0	1	1	1	-245.7	14;	%HR1 0 PHS (pump mode)
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	1864.404458598726	279.6606687898089	3.5	1	1	1	1864.404458598726	12;	%HR1 0 hydro
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.0	4.2	3.5	1	1	1	28.0	12;	%HU1 0 hydro
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	392.0	58.8	3.5	1	1	1	392.0	13;	%IE5 0 PHS
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	-58.8	-392.0	0.0	1	1	1	-392.0	14;	%IE5 0 PHS (pump mode)
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0	0.15	3.5	1	1	1	1.0	12;	%IE5 0 hydro
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	7331.9	1099.7849999999999	3.5	1	1	1	7331.9	13;	%IT1 0 PHS
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1099.7849999999999	-7331.9	0.0	1	1	1	-7331.9	14;	%IT1 0 PHS (pump mode)
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	4045.9031847133756	606.8854777070063	3.5	1	1	1	4045.9031847133756	12;	%IT1 0 hydro
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	240.0	36.0	3.5	1	1	1	240.0	13;	%IT3 0 PHS
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.0	-240.0	0.0	1	1	1	-240.0	14;	%IT3 0 PHS (pump mode)
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	119.9585987261146	17.99378980891719	3.5	1	1	1	119.9585987261146	12;	%IT3 0 hydro
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	900.0	135.0	3.5	1	1	1	900.0	13;	%LT6 0 PHS
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	-135.0	-900.0	0.0	1	1	1	-900.0	14;	%LT6 0 PHS (pump mode)
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	2582.0	387.3	3.5	1	1	1	2582.0	13;	%LU1 0 PHS
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	-387.3	-2582.0	0.0	1	1	1	-2582.0	14;	%LU1 0 PHS (pump mode)
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	307.0	46.05	3.5	1	1	1	307.0	13;	%ME1 0 PHS
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	-46.05	-307.0	0.0	1	1	1	-307.0	14;	%ME1 0 PHS (pump mode)
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	344.961	51.74415	3.5	1	1	1	344.961	12;	%ME1 0 hydro
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	282.3	42.345	3.5	1	1	1	282.3	13;	%NO2 0 PHS
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	-42.345	-282.3	0.0	1	1	1	-282.3	14;	%NO2 0 PHS (pump mode)
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	29130.0962	4369.51443	3.5	1	1	1	29130.0962	12;	%NO2 0 hydro
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	198.0	29.7	3.5	1	1	1	198.0	13;	%PL1 0 PHS
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	-29.7	-198.0	0.0	1	1	1	-198.0	14;	%PL1 0 PHS (pump mode)
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.09554140127388	11.714331210191082	3.5	1	1	1	78.09554140127388	12;	%PL1 0 hydro
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	716.0	107.39999999999999	3.5	1	1	1	716.0	13;	%PL1 1 PHS
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	-107.39999999999999	-716.0	0.0	1	1	1	-716.0	14;	%PL1 1 PHS (pump mode)
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	33.89808917197452	5.084713375796178	3.5	1	1	1	33.89808917197452	12;	%PL1 1 hydro
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	252.0	37.8	3.5	1	1	1	252.0	13;	%PL1 2 PHS
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	-37.8	-252.0	0.0	1	1	1	-252.0	14;	%PL1 2 PHS (pump mode)
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	632.0	94.8	3.5	1	1	1	632.0	13;	%PL1 3 PHS
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	-94.8	-632.0	0.0	1	1	1	-632.0	14;	%PL1 3 PHS (pump mode)
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.0	3.15	3.5	1	1	1	21.0	12;	%PL1 3 hydro
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	3703.0	555.4499999999999	3.5	1	1	1	3703.0	13;	%PT1 0 PHS
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	-555.4499999999999	-3703.0	0.0	1	1	1	-3703.0	14;	%PT1 0 PHS (pump mode)
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	881.4	132.20999999999998	3.5	1	1	1	881.4	12;	%PT1 0 hydro
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	4449.9400000000005	667.4910000000001	3.5	1	1	1	4449.9400000000005	12;	%RO1 0 hydro
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	614.0	92.1	3.5	1	1	1	614.0	13;	%RS1 0 PHS
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	-92.1	-614.0	0.0	1	1	1	-614.0	14;	%RS1 0 PHS (pump mode)
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	790.1	118.515	3.5	1	1	1	790.1	12;	%RS1 0 hydro
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	92.0	13.799999999999999	3.5	1	1	1	92.0	13;	%SE2 0 PHS
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.799999999999999	-92.0	0.0	1	1	1	-92.0	14;	%SE2 0 PHS (pump mode)
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	10784.18662493251	1617.6279937398765	3.5	1	1	1	10784.18662493251	12;	%SE2 0 hydro
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	180.0	27.0	3.5	1	1	1	180.0	13;	%SI1 0 PHS
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	-27.0	-180.0	0.0	1	1	1	-180.0	14;	%SI1 0 PHS (pump mode)
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	118.0	17.7	3.5	1	1	1	118.0	12;	%SI1 0 hydro
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	822.453	123.36795	3.5	1	1	1	822.453	13;	%SK1 0 PHS
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	-123.36795	-822.453	0.0	1	1	1	-822.453	14;	%SK1 0 PHS (pump mode)
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	241.9	36.285	3.5	1	1	1	241.9	12;	%SK1 0 hydro
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0	investment
mpc.gencost = [
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%AL1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%AL1 0 OCGT
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5024.939237061826;	%AL1 0 offwind
	2	0.0	0.0	3	0.0	2084.0	0.0	0.0	3026.206071310709;	%AL1 0 oil
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%AL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%AL1 0 ror
	2	0.0	0.0	3	0.0	0.13999999999999999	0.0	0.0	1593.1520465264089;	%AL1 0 solar
	2	106176.11531034567	42470.44612413827	3	0.0	541.7148740323759	0.0	0.0	35451.022724123985;	%AT1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897733;	%AT1 0 OCGT
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%AT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%AT1 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%AT1 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%AT1 1 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%AT1 1 OCGT
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%AT1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%AT1 1 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264089;	%AT1 1 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%AT1 2 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%AT1 2 OCGT
	2	0.0	0.0	3	0.0	0.20999999999999994	0.0	0.0	5835.3530167376775;	%AT1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%AT1 2 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%AT1 2 solar
	2	105577.0685766999	42230.82743067996	3	0.0	538.658513146428	0.0	0.0	35451.022724123985;	%AT1 3 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%AT1 3 OCGT
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%AT1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%AT1 3 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%AT1 3 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%BA1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%BA1 0 OCGT
	2	47308.33333333333	18923.333333333332	3	0.0	172.03030303030303	0.0	0.0	153813.89628709477;	%BA1 0 lignite
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%BA1 0 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264093;	%BA1 0 solar
	2	128231.11542608576	51292.446170434305	3	0.0	654.2403848269681	0.0	0.0	35451.02272412398;	%BE1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%BE1 0 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%BE1 0 biomass
	2	0.0	0.0	3	0.0	0.21000000000000002	0.0	0.0	5211.300485499519;	%BE1 0 offwind
	2	0.0	0.0	3	0.0	0.21000000000000002	0.0	0.0	5835.353016737679;	%BE1 0 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%BE1 0 solar
	2	106618.5931034483	42647.43724137932	3	0.0	543.9724137931034	0.0	0.0	35451.02272412398;	%BE1 1 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897733;	%BE1 1 OCGT
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%BE1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%BE1 1 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%BE1 1 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.02272412398;	%BG1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897736;	%BG1 0 OCGT
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709477;	%BG1 0 coal
	2	47308.33333333332	18923.33333333333	3	0.0	172.030303030303	0.0	0.0	153813.89628709474;	%BG1 0 lignite
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%BG1 0 nuclear
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5293.842864339479;	%BG1 0 offwind
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%BG1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%BG1 0 ror
	2	0.0	0.0	3	0.0	0.13999999999999999	0.0	0.0	1593.152046526409;	%BG1 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%CH1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%CH1 0 OCGT
	2	1065.28085106383	426.1123404255319	3	0.0	208.51063829787233	0.0	0.0	4444.249902950484;	%CH1 0 biomass
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%CH1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%CH1 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%CH1 0 solar
	2	106618.5931034483	42647.43724137932	3	0.0	543.9724137931034	0.0	0.0	35451.02272412398;	%CH1 1 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897733;	%CH1 1 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%CH1 1 biomass
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%CH1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%CH1 1 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264093;	%CH1 1 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%CH1 2 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%CH1 2 OCGT
	2	1065.2808510638301	426.11234042553207	3	0.0	208.51063829787242	0.0	0.0	4444.249902950485;	%CH1 2 biomass
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%CH1 2 nuclear
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%CH1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%CH1 2 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%CH1 2 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%CH1 3 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%CH1 3 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%CH1 3 biomass
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%CH1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%CH1 3 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%CH1 3 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%CZ1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897736;	%CZ1 0 OCGT
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%CZ1 0 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264093;	%CZ1 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%CZ1 1 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%CZ1 1 OCGT
	2	47308.33333333333	18923.333333333332	3	0.0	172.03030303030303	0.0	0.0	153813.89628709477;	%CZ1 1 lignite
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%CZ1 1 nuclear
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%CZ1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%CZ1 1 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%CZ1 1 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.02272412398;	%CZ1 2 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897733;	%CZ1 2 OCGT
	2	47308.33333333333	18923.333333333332	3	0.0	172.03030303030303	0.0	0.0	153813.89628709477;	%CZ1 2 lignite
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%CZ1 2 nuclear
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%CZ1 2 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%CZ1 2 solar
	2	117820.09816092491	47128.03926436997	3	0.0	601.1229498006372	0.0	0.0	35451.022724123985;	%DE1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 0 OCGT
	2	1065.2808510638301	426.112340425532	3	0.0	208.5106382978724	0.0	0.0	4444.249902950485;	%DE1 0 biomass
	2	44138.48223538393	17655.39289415357	3	0.0	160.5035717650325	0.0	0.0	153813.89628709477;	%DE1 0 lignite
	2	0.0	0.0	3	0.0	1926.1052631578946	0.0	0.0	3026.206071310709;	%DE1 0 oil
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%DE1 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 0 solar
	2	122872.68934421225	49149.0757376849	3	0.0	626.9014762459808	0.0	0.0	35451.022724123985;	%DE1 1 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 1 OCGT
	2	1065.28085106383	426.1123404255319	3	0.0	208.51063829787233	0.0	0.0	4444.249902950484;	%DE1 1 biomass
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%DE1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214566;	%DE1 1 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 1 solar
	2	123349.71377220226	49339.88550888091	3	0.0	629.3352743479707	0.0	0.0	35451.022724123985;	%DE1 10 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 10 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 10 biomass
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	6045.065069157843;	%DE1 10 offwind
	2	0.0	0.0	3	0.0	0.21000000000000002	0.0	0.0	5835.353016737679;	%DE1 10 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264093;	%DE1 10 solar
	2	108901.33308737661	43560.53323495064	3	0.0	555.6190463641664	0.0	0.0	35451.022724123985;	%DE1 11 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 11 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 11 biomass
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 11 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.02761121456;	%DE1 11 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 11 solar
	2	169322.6661614613	67729.06646458452	3	0.0	863.8911538850066	0.0	0.0	35451.022724123985;	%DE1 12 CCGT
	2	132930.4223874071	53172.16895496284	3	0.0	678.216440752077	0.0	0.0	16143.756231897736;	%DE1 12 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 12 biomass
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709477;	%DE1 12 coal
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%DE1 12 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%DE1 12 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 12 solar
	2	120626.73270585206	48250.69308234083	3	0.0	615.4425138053676	0.0	0.0	35451.022724123985;	%DE1 13 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897733;	%DE1 13 OCGT
	2	1065.28085106383	426.1123404255319	3	0.0	208.51063829787233	0.0	0.0	4444.249902950484;	%DE1 13 biomass
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709477;	%DE1 13 coal
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5047.304723939895;	%DE1 13 offwind
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 13 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%DE1 13 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 13 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%DE1 14 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 14 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 14 biomass
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 14 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%DE1 14 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264089;	%DE1 14 solar
	2	110196.42117015278	44078.56846806111	3	0.0	562.2266386232284	0.0	0.0	35451.022724123985;	%DE1 15 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897733;	%DE1 15 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 15 biomass
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709477;	%DE1 15 coal
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 15 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.02761121456;	%DE1 15 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 15 solar
	2	149728.66889846654	59891.46755938662	3	0.0	763.9217800942171	0.0	0.0	35451.022724123985;	%DE1 16 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 16 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950485;	%DE1 16 biomass
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 16 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214566;	%DE1 16 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264093;	%DE1 16 solar
	2	121285.68793900422	48514.27517560169	3	0.0	618.8045303010418	0.0	0.0	35451.022724123985;	%DE1 17 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 17 OCGT
	2	1065.28085106383	426.1123404255319	3	0.0	208.51063829787233	0.0	0.0	4444.249902950484;	%DE1 17 biomass
	2	42611.22129436326	17044.488517745307	3	0.0	154.9498956158664	0.0	0.0	153813.89628709477;	%DE1 17 lignite
	2	0.0	0.0	3	0.0	0.21000000000000002	0.0	0.0	5835.353016737679;	%DE1 17 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%DE1 17 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 17 solar
	2	129717.33487164635	51886.93394865854	3	0.0	661.8231371002364	0.0	0.0	35451.022724123985;	%DE1 18 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 18 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950485;	%DE1 18 biomass
	2	0.0	0.0	3	0.0	0.21000000000000002	0.0	0.0	5835.353016737678;	%DE1 18 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%DE1 18 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 18 solar
	2	159114.37838167467	63645.751352669875	3	0.0	811.8080529677279	0.0	0.0	35451.022724123985;	%DE1 19 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 19 OCGT
	2	1065.28085106383	426.1123404255319	3	0.0	208.51063829787233	0.0	0.0	4444.249902950484;	%DE1 19 biomass
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%DE1 19 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214566;	%DE1 19 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 19 solar
	2	106536.68630490957	42614.67452196383	3	0.0	543.5545219638243	0.0	0.0	35451.022724123985;	%DE1 2 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 2 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 2 biomass
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709477;	%DE1 2 coal
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5103.9221719785155;	%DE1 2 offwind
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737679;	%DE1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%DE1 2 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 2 solar
	2	114846.73602027676	45938.69440811071	3	0.0	585.9527347973304	0.0	0.0	35451.022724123985;	%DE1 20 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897736;	%DE1 20 OCGT
	2	1065.28085106383	426.1123404255319	3	0.0	208.51063829787233	0.0	0.0	4444.249902950484;	%DE1 20 biomass
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709474;	%DE1 20 coal
	2	0.0	0.0	3	0.0	0.20999999999999994	0.0	0.0	5835.3530167376775;	%DE1 20 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%DE1 20 ror
	2	0.0	0.0	3	0.0	0.13999999999999999	0.0	0.0	1593.1520465264089;	%DE1 20 solar
	2	122883.78681920204	49153.51472768081	3	0.0	626.9580960163369	0.0	0.0	35451.022724123985;	%DE1 21 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897733;	%DE1 21 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950485;	%DE1 21 biomass
	2	41945.30058634873	16778.120234539492	3	0.0	152.52836576854082	0.0	0.0	153813.89628709474;	%DE1 21 lignite
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 21 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214566;	%DE1 21 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 21 solar
	2	115022.9502607974	46009.18010431896	3	0.0	586.8517870448848	0.0	0.0	35451.022724123985;	%DE1 22 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897733;	%DE1 22 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 22 biomass
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 22 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.02761121456;	%DE1 22 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 22 solar
	2	149273.0517482518	59709.22069930071	3	0.0	761.597202797203	0.0	0.0	35451.022724123985;	%DE1 23 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 23 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 23 biomass
	2	0.0	0.0	3	0.0	2050.9008431373422	0.0	0.0	3026.2060713107094;	%DE1 23 oil
	2	0.0	0.0	3	0.0	0.21000000000000002	0.0	0.0	5835.353016737679;	%DE1 23 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%DE1 23 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 23 solar
	2	134119.9820308286	53647.992812331446	3	0.0	684.2856226062684	0.0	0.0	35451.02272412398;	%DE1 24 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 24 OCGT
	2	1065.28085106383	426.1123404255319	3	0.0	208.51063829787233	0.0	0.0	4444.249902950484;	%DE1 24 biomass
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5311.944874699175;	%DE1 24 offwind
	2	0.0	0.0	3	0.0	1914.1923328700034	0.0	0.0	3026.206071310709;	%DE1 24 oil
	2	0.0	0.0	3	0.0	0.20999999999999994	0.0	0.0	5835.353016737678;	%DE1 24 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 24 solar
	2	115197.90619365415	46079.162477461665	3	0.0	587.7444193553783	0.0	0.0	35451.022724123985;	%DE1 25 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 25 OCGT
	2	1065.2808510638301	426.112340425532	3	0.0	208.5106382978724	0.0	0.0	4444.249902950485;	%DE1 25 biomass
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 25 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214566;	%DE1 25 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 25 solar
	2	154866.6004115665	61946.6401646266	3	0.0	790.1357163855432	0.0	0.0	35451.022724123985;	%DE1 26 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 26 OCGT
	2	1065.28085106383	426.1123404255319	3	0.0	208.51063829787233	0.0	0.0	4444.249902950484;	%DE1 26 biomass
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709477;	%DE1 26 coal
	2	0.0	0.0	3	0.0	1846.7801561319566	0.0	0.0	3026.206071310709;	%DE1 26 oil
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%DE1 26 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%DE1 26 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 26 solar
	2	125127.55002190688	50051.02000876275	3	0.0	638.4058674587086	0.0	0.0	35451.02272412398;	%DE1 27 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 27 OCGT
	2	1065.28085106383	426.1123404255319	3	0.0	208.51063829787233	0.0	0.0	4444.249902950484;	%DE1 27 biomass
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5583.253658333053;	%DE1 27 offwind
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 27 onwind
	2	0.0	0.0	3	0.0	0.13999999999999999	0.0	0.0	1593.1520465264089;	%DE1 27 solar
	2	110666.08211539667	44266.43284615866	3	0.0	564.6228679356972	0.0	0.0	35451.022724123985;	%DE1 28 CCGT
	2	137528.20880617344	55011.28352246937	3	0.0	701.6745347253745	0.0	0.0	16143.756231897736;	%DE1 28 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 28 biomass
	2	0.0	0.0	3	0.0	1925.497537690469	0.0	0.0	3026.206071310709;	%DE1 28 oil
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%DE1 28 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%DE1 28 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 28 solar
	2	122155.17021399146	48862.06808559658	3	0.0	623.2406643570991	0.0	0.0	35451.02272412398;	%DE1 29 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 29 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 29 biomass
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 29 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.02761121456;	%DE1 29 ror
	2	0.0	0.0	3	0.0	0.13999999999999999	0.0	0.0	1593.1520465264089;	%DE1 29 solar
	2	118978.12297663694	47591.24919065477	3	0.0	607.031239676719	0.0	0.0	35451.022724123985;	%DE1 3 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 3 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 3 biomass
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709477;	%DE1 3 coal
	2	0.0	0.0	3	0.0	1928.5322793148882	0.0	0.0	3026.206071310709;	%DE1 3 oil
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.02761121456;	%DE1 3 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264093;	%DE1 3 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%DE1 30 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 30 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 30 biomass
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 30 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%DE1 30 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 30 solar
	2	129483.60720178281	51793.44288071313	3	0.0	660.6306489886879	0.0	0.0	35451.022724123985;	%DE1 31 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897736;	%DE1 31 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 31 biomass
	2	43359.90364025696	17343.961456102785	3	0.0	157.67237687366168	0.0	0.0	153813.89628709477;	%DE1 31 lignite
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 31 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214566;	%DE1 31 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 31 solar
	2	134381.15861146798	53752.46344458719	3	0.0	685.6181561809591	0.0	0.0	35451.022724123985;	%DE1 32 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897736;	%DE1 32 OCGT
	2	1065.28085106383	426.1123404255319	3	0.0	208.51063829787233	0.0	0.0	4444.249902950484;	%DE1 32 biomass
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709477;	%DE1 32 coal
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5075.530173898694;	%DE1 32 offwind
	2	0.0	0.0	3	0.0	0.21000000000000002	0.0	0.0	5835.353016737679;	%DE1 32 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%DE1 32 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 32 solar
	2	124640.48276592899	49856.19310637159	3	0.0	635.9208304384131	0.0	0.0	35451.02272412398;	%DE1 33 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 33 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 33 biomass
	2	88115.87986232887	35246.35194493155	3	0.0	394.3647770062271	0.0	0.0	153813.89628709474;	%DE1 33 coal
	2	0.0	0.0	3	0.0	0.21000000000000002	0.0	0.0	5835.353016737679;	%DE1 33 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%DE1 33 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 33 solar
	2	106217.66598975923	42487.06639590369	3	0.0	541.9268672946898	0.0	0.0	35451.022724123985;	%DE1 34 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 34 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 34 biomass
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 34 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.02761121456;	%DE1 34 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 34 solar
	2	119100.03760318458	47640.01504127383	3	0.0	607.6532530774723	0.0	0.0	35451.022724123985;	%DE1 4 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 4 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 4 biomass
	2	41637.247727031885	16654.899090812753	3	0.0	151.40817355284324	0.0	0.0	153813.8962870948;	%DE1 4 lignite
	2	0.0	0.0	3	0.0	1928.5322793148882	0.0	0.0	3026.206071310709;	%DE1 4 oil
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 4 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%DE1 4 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264093;	%DE1 4 solar
	2	134787.86162561426	53915.144650245704	3	0.0	687.6931715592564	0.0	0.0	35451.022724123985;	%DE1 5 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 5 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 5 biomass
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 5 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.02761121456;	%DE1 5 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 5 solar
	2	139948.82878837077	55979.53151534831	3	0.0	714.0246366753611	0.0	0.0	35451.022724123985;	%DE1 6 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 6 OCGT
	2	1065.28085106383	426.1123404255319	3	0.0	208.51063829787233	0.0	0.0	4444.249902950484;	%DE1 6 biomass
	2	88203.64583333331	35281.45833333333	3	0.0	394.7575757575757	0.0	0.0	153813.89628709474;	%DE1 6 coal
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 6 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%DE1 6 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%DE1 6 solar
	2	124076.40631656307	49630.56252662522	3	0.0	633.0428893702197	0.0	0.0	35451.02272412398;	%DE1 7 CCGT
	2	132572.0728109646	53028.82912438584	3	0.0	676.3881265865541	0.0	0.0	16143.756231897736;	%DE1 7 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 7 biomass
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709477;	%DE1 7 coal
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 7 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.02761121456;	%DE1 7 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264089;	%DE1 7 solar
	2	130663.35098294205	52265.34039317682	3	0.0	666.6497499129696	0.0	0.0	35451.02272412398;	%DE1 8 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 8 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DE1 8 biomass
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.8962870948;	%DE1 8 coal
	2	0.0	0.0	3	0.0	1950.1690215942415	0.0	0.0	3026.206071310709;	%DE1 8 oil
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DE1 8 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%DE1 8 ror
	2	0.0	0.0	3	0.0	0.13999999999999999	0.0	0.0	1593.1520465264089;	%DE1 8 solar
	2	126195.04060543735	50478.01624217494	3	0.0	643.8522479869252	0.0	0.0	35451.022724123985;	%DE1 9 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DE1 9 OCGT
	2	1065.28085106383	426.1123404255319	3	0.0	208.51063829787233	0.0	0.0	4444.249902950484;	%DE1 9 biomass
	2	42011.273743883015	16804.50949755321	3	0.0	152.7682681595746	0.0	0.0	153813.8962870948;	%DE1 9 lignite
	2	0.0	0.0	3	0.0	1970.6383690225755	0.0	0.0	3026.206071310709;	%DE1 9 oil
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%DE1 9 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.02761121456;	%DE1 9 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264093;	%DE1 9 solar
	2	120306.62409794705	48122.64963917882	3	0.0	613.8093066221787	0.0	0.0	35451.022724123985;	%DK1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DK1 0 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DK1 0 biomass
	2	88203.64583333331	35281.45833333333	3	0.0	394.7575757575757	0.0	0.0	153813.89628709477;	%DK1 0 coal
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5566.400871395734;	%DK1 0 offwind
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%DK1 0 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264093;	%DK1 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%DK2 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%DK2 0 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%DK2 0 biomass
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5434.898336308215;	%DK2 0 offwind
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%DK2 0 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264093;	%DK2 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%EE6 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%EE6 0 OCGT
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5517.321162243414;	%EE6 0 offwind
	2	0.0	0.0	3	0.0	0.20999999999999994	0.0	0.0	5835.353016737678;	%EE6 0 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%EE6 0 solar
	2	123392.19011233398	49356.8760449336	3	0.0	629.5519903690509	0.0	0.0	35451.022724123985;	%ES1 0 CCGT
	2	146870.92682926834	58748.37073170734	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%ES1 0 OCGT
	2	88203.64583333334	35281.458333333336	3	0.0	394.7575757575758	0.0	0.0	153813.8962870948;	%ES1 0 coal
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%ES1 0 nuclear
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5434.049283363801;	%ES1 0 offwind
	2	0.0	0.0	3	0.0	2084.0	0.0	0.0	3026.206071310709;	%ES1 0 oil
	2	0.0	0.0	3	0.0	0.21000000000000002	0.0	0.0	5835.353016737679;	%ES1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%ES1 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%ES1 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%ES4 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%ES4 0 OCGT
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5353.94134574402;	%ES4 0 offwind
	2	0.0	0.0	3	0.0	2084.0	0.0	0.0	3026.206071310709;	%ES4 0 oil
	2	0.0	0.0	3	0.0	0.21000000000000002	0.0	0.0	5835.353016737679;	%ES4 0 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264089;	%ES4 0 solar
	2	96844.95550367303	38737.98220146922	3	0.0	494.1069158350665	0.0	0.0	35451.022724123985;	%FI2 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%FI2 0 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%FI2 0 biomass
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709477;	%FI2 0 coal
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%FI2 0 nuclear
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5480.709530034714;	%FI2 0 offwind
	2	0.0	0.0	3	0.0	0.21000000000000002	0.0	0.0	5835.353016737679;	%FI2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%FI2 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264093;	%FI2 0 solar
	2	107452.74918330312	42981.09967332125	3	0.0	548.2283121597097	0.0	0.0	35451.022724123985;	%FR1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%FR1 0 OCGT
	2	1065.2808510638301	426.112340425532	3	0.0	208.5106382978724	0.0	0.0	4444.249902950484;	%FR1 0 biomass
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%FR1 0 nuclear
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5322.279377113495;	%FR1 0 offwind
	2	0.0	0.0	3	0.0	0.21000000000000005	0.0	0.0	5835.353016737679;	%FR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.02761121456;	%FR1 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%FR1 0 solar
	2	105405.87360210724	42162.349440842896	3	0.0	537.7850693985063	0.0	0.0	35451.022724123985;	%FR1 1 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%FR1 1 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%FR1 1 biomass
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%FR1 1 nuclear
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5311.635673566843;	%FR1 1 offwind
	2	0.0	0.0	3	0.0	2084.0	0.0	0.0	3026.206071310709;	%FR1 1 oil
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%FR1 1 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%FR1 1 solar
	2	107935.41362945162	43174.165451780646	3	0.0	550.690885864549	0.0	0.0	35451.022724123985;	%FR1 2 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897736;	%FR1 2 OCGT
	2	1065.2808510638301	426.112340425532	3	0.0	208.5106382978724	0.0	0.0	4444.249902950484;	%FR1 2 biomass
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%FR1 2 nuclear
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	4979.903510671673;	%FR1 2 offwind
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%FR1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.02761121456;	%FR1 2 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%FR1 2 solar
	2	155863.5931034483	62345.437241379324	3	0.0	795.2224137931036	0.0	0.0	35451.022724123985;	%FR1 3 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897736;	%FR1 3 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%FR1 3 biomass
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%FR1 3 nuclear
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5326.696887638531;	%FR1 3 offwind
	2	0.0	0.0	3	0.0	0.21000000000000002	0.0	0.0	5835.353016737679;	%FR1 3 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264093;	%FR1 3 solar
	2	107438.84658197218	42975.53863278887	3	0.0	548.1573805202662	0.0	0.0	35451.02272412398;	%FR1 4 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%FR1 4 OCGT
	2	1065.2808510638301	426.11234042553207	3	0.0	208.51063829787242	0.0	0.0	4444.249902950485;	%FR1 4 biomass
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%FR1 4 nuclear
	2	0.0	0.0	3	0.0	0.21000000000000002	0.0	0.0	5835.353016737679;	%FR1 4 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%FR1 4 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%FR1 4 solar
	2	107013.30872715748	42805.32349086299	3	0.0	545.9862690161095	0.0	0.0	35451.022724123985;	%GB0 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%GB0 0 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%GB0 0 biomass
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%GB0 0 nuclear
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5541.039486884341;	%GB0 0 offwind
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%GB0 0 onwind
	2	0.0	0.0	3	0.0	0.13999999999999999	0.0	0.0	1593.1520465264089;	%GB0 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%GB0 1 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897736;	%GB0 1 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%GB0 1 biomass
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709477;	%GB0 1 coal
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412584;	%GB0 1 nuclear
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5459.229625878552;	%GB0 1 offwind
	2	0.0	0.0	3	0.0	0.21000000000000002	0.0	0.0	5835.353016737679;	%GB0 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%GB0 1 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%GB0 1 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%GB5 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897736;	%GB5 0 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%GB5 0 biomass
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5788.832171236923;	%GB5 0 offwind
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%GB5 0 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%GB5 0 solar
	2	111884.6787332554	44753.871493302155	3	0.0	570.84019761865	0.0	0.0	35451.022724123985;	%GR1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897733;	%GR1 0 OCGT
	2	47308.33333333333	18923.333333333332	3	0.0	172.03030303030303	0.0	0.0	153813.89628709477;	%GR1 0 lignite
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5685.841087986824;	%GR1 0 offwind
	2	0.0	0.0	3	0.0	2084.0	0.0	0.0	3026.206071310709;	%GR1 0 oil
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%GR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214566;	%GR1 0 ror
	2	0.0	0.0	3	0.0	0.13999999999999999	0.0	0.0	1593.152046526409;	%GR1 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%HR1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%HR1 0 OCGT
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5350.934521593548;	%HR1 0 offwind
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%HR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%HR1 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%HR1 0 solar
	2	106219.81310291817	42487.925241167264	3	0.0	541.9378219536641	0.0	0.0	35451.022724123985;	%HU1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897733;	%HU1 0 OCGT
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709477;	%HU1 0 coal
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%HU1 0 nuclear
	2	0.0	0.0	3	0.0	2084.0	0.0	0.0	3026.206071310709;	%HU1 0 oil
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%HU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%HU1 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%HU1 0 solar
	2	127213.74475675942	50885.49790270376	3	0.0	649.0497181467316	0.0	0.0	35451.02272412398;	%IE5 0 CCGT
	2	146870.92682926834	58748.37073170734	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%IE5 0 OCGT
	2	47308.333333333336	18923.333333333336	3	0.0	172.03030303030306	0.0	0.0	153813.8962870948;	%IE5 0 lignite
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5570.279388425872;	%IE5 0 offwind
	2	0.0	0.0	3	0.0	2084.0	0.0	0.0	3026.206071310709;	%IE5 0 oil
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737679;	%IE5 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%IE5 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%IE5 0 solar
	2	128114.18972468522	51245.675889874095	3	0.0	653.643825125945	0.0	0.0	35451.022724123985;	%IT1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897733;	%IT1 0 OCGT
	2	1065.2808510638301	426.112340425532	3	0.0	208.5106382978724	0.0	0.0	4444.249902950484;	%IT1 0 biomass
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	31539.07493412904;	%IT1 0 geothermal
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5327.2396573642945;	%IT1 0 offwind
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%IT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%IT1 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%IT1 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%IT3 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%IT3 0 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%IT3 0 biomass
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5028.628386705815;	%IT3 0 offwind
	2	0.0	0.0	3	0.0	2084.0	0.0	0.0	3026.206071310709;	%IT3 0 oil
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%IT3 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%IT3 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%IT3 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%LT6 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%LT6 0 OCGT
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5322.6063788933;	%LT6 0 offwind
	2	0.0	0.0	3	0.0	0.20999999999999994	0.0	0.0	5835.353016737678;	%LT6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%LT6 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264093;	%LT6 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%LU1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%LU1 0 OCGT
	2	1065.28085106383	426.11234042553195	3	0.0	208.51063829787236	0.0	0.0	4444.249902950484;	%LU1 0 biomass
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%LU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%LU1 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%LU1 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%LV6 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%LV6 0 OCGT
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5400.066658833213;	%LV6 0 offwind
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%LV6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%LV6 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%LV6 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%ME1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%ME1 0 OCGT
	2	47308.33333333333	18923.333333333332	3	0.0	172.03030303030303	0.0	0.0	153813.89628709477;	%ME1 0 lignite
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5132.497508110232;	%ME1 0 offwind
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%ME1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%ME1 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%ME1 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%MK1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%MK1 0 OCGT
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%MK1 0 onwind
	2	0.0	0.0	3	0.0	0.13999999999999999	0.0	0.0	1593.1520465264089;	%MK1 0 solar
	2	105538.26476373165	42215.305905492656	3	0.0	538.4605345088348	0.0	0.0	35451.022724123985;	%NL1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%NL1 0 OCGT
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709477;	%NL1 0 coal
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5179.817602380799;	%NL1 0 offwind
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%NL1 0 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%NL1 0 solar
	2	140034.64021239406	56013.85608495762	3	0.0	714.4624500632349	0.0	0.0	35451.022724123985;	%NL1 1 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%NL1 1 OCGT
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709474;	%NL1 1 coal
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%NL1 1 nuclear
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5656.415077262739;	%NL1 1 offwind
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%NL1 1 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%NL1 1 solar
	2	106618.59310344832	42647.43724137933	3	0.0	543.9724137931037	0.0	0.0	35451.022724123985;	%NL1 2 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%NL1 2 OCGT
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709477;	%NL1 2 coal
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5617.152191464516;	%NL1 2 offwind
	2	0.0	0.0	3	0.0	0.20999999999999994	0.0	0.0	5835.3530167376775;	%NL1 2 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264093;	%NL1 2 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%NO2 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897733;	%NO2 0 OCGT
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5691.087479258631;	%NO2 0 offwind
	2	0.0	0.0	3	0.0	0.21000000000000002	0.0	0.0	5835.353016737678;	%NO2 0 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%NO2 0 solar
	2	106618.59310344832	42647.43724137933	3	0.0	543.9724137931037	0.0	0.0	35451.022724123985;	%PL1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897736;	%PL1 0 OCGT
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709477;	%PL1 0 coal
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%PL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%PL1 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%PL1 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%PL1 1 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%PL1 1 OCGT
	2	47308.33333333333	18923.333333333332	3	0.0	172.03030303030303	0.0	0.0	153813.89628709477;	%PL1 1 lignite
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5356.125838373062;	%PL1 1 offwind
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%PL1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%PL1 1 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%PL1 1 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.02272412398;	%PL1 2 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%PL1 2 OCGT
	2	47308.33333333333	18923.333333333332	3	0.0	172.03030303030303	0.0	0.0	153813.89628709477;	%PL1 2 lignite
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5389.950342857513;	%PL1 2 offwind
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%PL1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%PL1 2 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%PL1 2 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%PL1 3 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%PL1 3 OCGT
	2	88203.64583333334	35281.458333333336	3	0.0	394.7575757575758	0.0	0.0	153813.8962870948;	%PL1 3 coal
	2	47308.33333333333	18923.333333333332	3	0.0	172.03030303030303	0.0	0.0	153813.89628709477;	%PL1 3 lignite
	2	0.0	0.0	3	0.0	2084.0	0.0	0.0	3026.206071310709;	%PL1 3 oil
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%PL1 3 onwind
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%PL1 3 solar
	2	106872.55951695087	42749.02380678035	3	0.0	545.2681608007698	0.0	0.0	35451.022724123985;	%PT1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%PT1 0 OCGT
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5023.757770964371;	%PT1 0 offwind
	2	0.0	0.0	3	0.0	0.20999999999999994	0.0	0.0	5835.353016737678;	%PT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%PT1 0 ror
	2	0.0	0.0	3	0.0	0.13999999999999999	0.0	0.0	1593.1520465264089;	%PT1 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.02272412398;	%RO1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%RO1 0 OCGT
	2	47308.33333333333	18923.333333333332	3	0.0	172.03030303030303	0.0	0.0	153813.89628709477;	%RO1 0 lignite
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%RO1 0 nuclear
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5367.790581934774;	%RO1 0 offwind
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%RO1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%RO1 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%RO1 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%RS1 0 CCGT
	2	146870.92682926834	58748.37073170734	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%RS1 0 OCGT
	2	47308.33333333332	18923.33333333333	3	0.0	172.030303030303	0.0	0.0	153813.89628709474;	%RS1 0 lignite
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%RS1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%RS1 0 ror
	2	0.0	0.0	3	0.0	0.13999999999999999	0.0	0.0	1593.152046526409;	%RS1 0 solar
	2	106618.59310344831	42647.437241379324	3	0.0	543.9724137931036	0.0	0.0	35451.022724123985;	%SE2 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%SE2 0 OCGT
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%SE2 0 nuclear
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5630.605497716288;	%SE2 0 offwind
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%SE2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%SE2 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264093;	%SE2 0 solar
	2	215260.69543937713	86104.27817575085	3	0.0	1098.2688542825363	0.0	0.0	35451.022724123985;	%SI1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146342	0.0	0.0	16143.756231897736;	%SI1 0 OCGT
	2	47308.33333333333	18923.333333333332	3	0.0	172.03030303030303	0.0	0.0	153813.89628709477;	%SI1 0 lignite
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%SI1 0 nuclear
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5082.890391304791;	%SI1 0 offwind
	2	0.0	0.0	3	0.0	0.20999999999999996	0.0	0.0	5835.353016737678;	%SI1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214562;	%SI1 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.1520465264093;	%SI1 0 solar
	2	214194.66422694785	85677.86569077914	3	0.0	1092.8299195252441	0.0	0.0	35451.022724123985;	%SK1 0 CCGT
	2	146870.9268292683	58748.37073170733	3	0.0	749.3414634146343	0.0	0.0	16143.756231897736;	%SK1 0 OCGT
	2	88203.64583333333	35281.45833333333	3	0.0	394.75757575757575	0.0	0.0	153813.89628709477;	%SK1 0 coal
	2	47308.33333333333	18923.333333333332	3	0.0	172.03030303030303	0.0	0.0	153813.89628709477;	%SK1 0 lignite
	2	199128.78787878787	79651.51515151515	3	0.0	159.3030303030303	0.0	0.0	1129545.2779412586;	%SK1 0 nuclear
	2	0.0	0.0	3	0.0	0.21	0.0	0.0	5835.353016737678;	%SK1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	12430.027611214566;	%SK1 0 ror
	2	0.0	0.0	3	0.0	0.14	0.0	0.0	1593.152046526409;	%SK1 0 solar
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%AL1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.428428387307;	%AT1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%AT1 1 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%AT1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%AT1 1 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%AT1 2 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%AT1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.428428387307;	%AT1 2 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%AT1 3 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%AT1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%AT1 3 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%BA1 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%BA1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%BA1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%BE1 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%BE1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%BE1 1 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%BE1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.428428387307;	%BE1 1 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%BG1 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%BG1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%BG1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%CH1 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%CH1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%CH1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%CH1 1 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%CH1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.428428387307;	%CH1 1 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%CH1 2 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%CH1 3 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%CH1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%CH1 3 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%CZ1 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%CZ1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%CZ1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%CZ1 1 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%CZ1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%CZ1 1 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%CZ1 2 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%CZ1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%CZ1 2 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 1 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%DE1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 12 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%DE1 12 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 14 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%DE1 14 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 15 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%DE1 15 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 16 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%DE1 16 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 17 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%DE1 17 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 18 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%DE1 18 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 19 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 2 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%DE1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 20 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%DE1 20 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 21 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%DE1 21 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 23 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 26 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%DE1 26 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 3 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%DE1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 30 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%DE1 30 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 31 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%DE1 31 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 4 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%DE1 4 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 7 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%DE1 7 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%DE1 9 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%DE1 9 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%ES1 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%ES1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%ES1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%FI2 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%FR1 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%FR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%FR1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%FR1 2 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%FR1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.428428387307;	%FR1 2 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%FR1 4 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%FR1 4 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%GB0 1 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%GB0 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%GB0 1 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%GR1 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%GR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%GR1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%HR1 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%HR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%HR1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%HU1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%IE5 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%IE5 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%IE5 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%IT1 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%IT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%IT1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%IT3 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%IT3 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%IT3 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%LT6 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%LT6 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%LU1 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%LU1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%ME1 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%ME1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%ME1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%NO2 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%NO2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%NO2 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%PL1 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%PL1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%PL1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%PL1 1 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%PL1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%PL1 1 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%PL1 2 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%PL1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%PL1 3 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%PL1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%PL1 3 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%PT1 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%PT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%PT1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.428428387307;	%RO1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%RS1 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%RS1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%RS1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%SE2 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%SE2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.428428387307;	%SE2 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%SI1 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%SI1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%SI1 0 hydro
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%SK1 0 PHS
	2	0.0	0.0	3	0.0	0.10548174942877804	0.0	0.0	283.42842838730706;	%SK1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.14064233257170405	0.0	0.0	283.42842838730706;	%SK1 0 hydro
];
%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	66	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - GR1 0
	1	75	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - ME1 0
	3	28	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%AT1 1 - DE1 19
	32	40	0.0	0.0	0.0	11171.72770881926	11171.72770881926	11171.72770881926	0	0	1	-60	60;	%DE1 22 - DE1 3
	32	44	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 22 - DE1 33
	32	50	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 22 - DE1 8
	34	43	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%DE1 24 - DE1 32
	34	48	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 24 - DE1 6
	34	83	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 24 - PL1 2
	35	50	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 25 - DE1 8
	36	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 26 - DE1 31
	36	50	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 26 - DE1 8
	37	52	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 27 - DK1 0
	3	33	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%AT1 1 - DE1 23
	38	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 28 - NL1 0
	39	49	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 29 - DE1 7
	42	47	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 31 - DE1 5
	42	50	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 31 - DE1 8
	43	51	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 32 - DE1 9
	44	62	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%DE1 33 - FR1 4
	45	49	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 34 - DE1 7
	46	51	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 4 - DE1 9
	48	51	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 6 - DE1 9
	53	88	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DK2 0 - SE2 0
	4	5	0.0	0.0	0.0	6345.541338609339	6345.541338609339	6345.541338609339	0	0	1	-60	60;	%AT1 2 - AT1 3
	54	74	0.0	0.0	0.0	3016.3664813811993	3016.3664813811993	3016.3664813811993	0	0	1	-60	60;	%EE6 0 - LV6 0
	55	58	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%ES1 0 - FR1 0
	55	85	0.0	0.0	0.0	15059.488951488362	15059.488951488362	15059.488951488362	0	0	1	-60	60;	%ES1 0 - PT1 0
	57	88	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%FI2 0 - SE2 0
	58	59	0.0	0.0	0.0	14344.49837812393	14344.49837812393	14344.49837812393	0	0	1	-60	60;	%FR1 0 - FR1 1
	58	60	0.0	0.0	0.0	10724.858600466488	10724.858600466488	10724.858600466488	0	0	1	-60	60;	%FR1 0 - FR1 2
	58	61	0.0	0.0	0.0	13137.951785571448	13137.951785571448	13137.951785571448	0	0	1	-60	60;	%FR1 0 - FR1 3
	59	61	0.0	0.0	0.0	9250.190542902346	9250.190542902346	9250.190542902346	0	0	1	-60	60;	%FR1 1 - FR1 3
	59	62	0.0	0.0	0.0	23103.132901838228	23103.132901838228	23103.132901838228	0	0	1	-60	60;	%FR1 1 - FR1 4
	60	62	0.0	0.0	0.0	13852.942358935881	13852.942358935881	13852.942358935881	0	0	1	-60	60;	%FR1 2 - FR1 4
	4	39	0.0	0.0	0.0	2457.780095940237	2457.780095940237	2457.780095940237	0	0	1	-60	60;	%AT1 2 - DE1 29
	60	70	0.0	0.0	0.0	5585.86385440963	5585.86385440963	5585.86385440963	0	0	1	-60	60;	%FR1 2 - IT1 0
	63	64	0.0	0.0	0.0	45022.06266654161	45022.06266654161	45022.06266654161	0	0	1	-60	60;	%GB0 0 - GB0 1
	65	69	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%GB5 0 - IE5 0
	66	76	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%GR1 0 - MK1 0
	67	68	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%HR1 0 - HU1 0
	67	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HR1 0 - RS1 0
	67	89	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%HR1 0 - SI1 0
	68	86	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - RO1 0
	68	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HU1 0 - RS1 0
	68	90	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - SK1 0
	4	70	0.0	0.0	0.0	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%AT1 2 - IT1 0
	70	89	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%IT1 0 - SI1 0
	72	74	0.0	0.0	0.0	4021.8219751749325	4021.8219751749325	4021.8219751749325	0	0	1	-60	60;	%LT6 0 - LV6 0
	75	87	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%ME1 0 - RS1 0
	76	87	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%MK1 0 - RS1 0
	77	78	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%NL1 0 - NL1 1
	77	79	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%NL1 0 - NL1 2
	80	88	0.0	0.0	0.0	7283.966466150157	7283.966466150157	7283.966466150157	0	0	1	-60	60;	%NO2 0 - SE2 0
	81	82	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%PL1 0 - PL1 1
	81	84	0.0	0.0	0.0	11931.405193018969	11931.405193018969	11931.405193018969	0	0	1	-60	60;	%PL1 0 - PL1 3
	81	90	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%PL1 0 - SK1 0
	5	89	0.0	0.0	0.0	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%AT1 3 - SI1 0
	82	83	0.0	0.0	0.0	16266.03554404084	16266.03554404084	16266.03554404084	0	0	1	-60	60;	%PL1 1 - PL1 2
	82	84	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%PL1 1 - PL1 3
	83	84	0.0	0.0	0.0	8982.069077890685	8982.069077890685	8982.069077890685	0	0	1	-60	60;	%PL1 2 - PL1 3
	86	87	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%RO1 0 - RS1 0
	6	67	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%BA1 0 - HR1 0
	6	75	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%BA1 0 - ME1 0
	6	87	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%BA1 0 - RS1 0
	7	8	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BE1 0 - BE1 1
	1	76	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - MK1 0
	7	59	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BE1 0 - FR1 1
	7	78	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%BE1 0 - NL1 1
	8	62	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%BE1 1 - FR1 4
	8	73	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%BE1 1 - LU1 0
	8	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%BE1 1 - NL1 0
	9	66	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - GR1 0
	9	76	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - MK1 0
	9	86	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BG1 0 - RO1 0
	9	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - RS1 0
	10	11	0.0	0.0	0.0	1966.2240767521896	1966.2240767521896	1966.2240767521896	0	0	1	-60	60;	%CH1 0 - CH1 1
	1	87	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - RS1 0
	10	12	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%CH1 0 - CH1 2
	10	60	0.0	0.0	0.0	6345.541338609339	6345.541338609339	6345.541338609339	0	0	1	-60	60;	%CH1 0 - FR1 2
	10	70	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%CH1 0 - IT1 0
	11	12	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%CH1 1 - CH1 2
	11	13	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%CH1 1 - CH1 3
	11	70	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%CH1 1 - IT1 0
	12	13	0.0	0.0	0.0	13852.942358935883	13852.942358935883	13852.942358935883	0	0	1	-60	60;	%CH1 2 - CH1 3
	12	27	0.0	0.0	0.0	27169.64178784844	27169.64178784844	27169.64178784844	0	0	1	-60	60;	%CH1 2 - DE1 18
	12	62	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CH1 2 - FR1 4
	13	70	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CH1 3 - IT1 0
	2	5	0.0	0.0	0.0	8758.6345237143	8758.6345237143	8758.6345237143	0	0	1	-60	60;	%AT1 0 - AT1 3
	14	16	0.0	0.0	0.0	9473.625097078731	9473.625097078731	9473.625097078731	0	0	1	-60	60;	%CZ1 0 - CZ1 2
	14	84	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%CZ1 0 - PL1 3
	14	90	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%CZ1 0 - SK1 0
	15	16	0.0	0.0	0.0	12154.839747195354	12154.839747195354	12154.839747195354	0	0	1	-60	60;	%CZ1 1 - CZ1 2
	15	25	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CZ1 1 - DE1 16
	15	46	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CZ1 1 - DE1 4
	16	90	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%CZ1 2 - SK1 0
	17	23	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 0 - DE1 14
	17	24	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 0 - DE1 15
	17	35	0.0	0.0	0.0	12869.830320559786	12869.830320559786	12869.830320559786	0	0	1	-60	60;	%DE1 0 - DE1 25
	2	16	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 0 - CZ1 2
	17	38	0.0	0.0	0.0	11886.718282183692	11886.718282183692	11886.718282183692	0	0	1	-60	60;	%DE1 0 - DE1 28
	17	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 0 - NL1 0
	18	25	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 1 - DE1 16
	18	36	0.0	0.0	0.0	9473.625097078733	9473.625097078733	9473.625097078733	0	0	1	-60	60;	%DE1 1 - DE1 26
	18	41	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 1 - DE1 30
	18	45	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 1 - DE1 34
	19	22	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 10 - DE1 13
	19	24	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 10 - DE1 15
	19	38	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%DE1 10 - DE1 28
	19	47	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 10 - DE1 5
	2	68	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 0 - HU1 0
	19	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 10 - NL1 0
	19	79	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 10 - NL1 2
	20	26	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 11 - DE1 17
	20	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 11 - DE1 31
	21	27	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 12 - DE1 18
	21	32	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 12 - DE1 22
	21	33	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 12 - DE1 23
	21	36	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 12 - DE1 26
	21	40	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 12 - DE1 3
	22	29	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 13 - DE1 2
	2	89	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%AT1 0 - SI1 0
	22	37	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 13 - DE1 27
	22	47	0.0	0.0	0.0	11171.727708819259	11171.727708819259	11171.727708819259	0	0	1	-60	60;	%DE1 13 - DE1 5
	23	35	0.0	0.0	0.0	1474.6680575641421	1474.6680575641421	1474.6680575641421	0	0	1	-60	60;	%DE1 14 - DE1 25
	23	44	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 14 - DE1 33
	23	73	0.0	0.0	0.0	3440.892134316332	3440.892134316332	3440.892134316332	0	0	1	-60	60;	%DE1 14 - LU1 0
	24	35	0.0	0.0	0.0	8758.6345237143	8758.6345237143	8758.6345237143	0	0	1	-60	60;	%DE1 15 - DE1 25
	24	38	0.0	0.0	0.0	11171.72770881926	11171.72770881926	11171.72770881926	0	0	1	-60	60;	%DE1 15 - DE1 28
	24	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 15 - DE1 31
	24	47	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 15 - DE1 5
	25	26	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 16 - DE1 17
	3	4	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%AT1 1 - AT1 2
	25	39	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 16 - DE1 29
	26	41	0.0	0.0	0.0	18679.128729145803	18679.128729145803	18679.128729145803	0	0	1	-60	60;	%DE1 17 - DE1 30
	26	46	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 17 - DE1 4
	26	51	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 17 - DE1 9
	27	33	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 18 - DE1 23
	27	40	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 18 - DE1 3
	27	62	0.0	0.0	0.0	5585.86385440963	5585.86385440963	5585.86385440963	0	0	1	-60	60;	%DE1 18 - FR1 4
	28	33	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 19 - DE1 23
	28	49	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 19 - DE1 7
	29	30	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 2 - DE1 20
	3	13	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%AT1 1 - CH1 3
	29	37	0.0	0.0	0.0	24756.548602743478	24756.548602743478	24756.548602743478	0	0	1	-60	60;	%DE1 2 - DE1 27
	29	43	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 2 - DE1 32
	30	42	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 20 - DE1 31
	30	47	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 20 - DE1 5
	30	51	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 20 - DE1 9
	31	46	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 21 - DE1 4
	31	48	0.0	0.0	0.0	13584.82089392422	13584.82089392422	13584.82089392422	0	0	1	-60	60;	%DE1 21 - DE1 6
	31	83	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 21 - PL1 2
	32	35	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 22 - DE1 25
	32	36	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 22 - DE1 26
];
%% dcline data
%	fbus	tbus	status	Pf	Pt	Qf	Qt	Vf	Vt	Pmin	Pmax	QminF	QmaxF	QminT	QmaxT	loss0	loss1
mpc.dcline = [
	70	66	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IT1 0 - GR1 0
	56	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-400.0	400.0	-400.0	400.0	-400.0	400.0	0.0	0.01;	%ES4 0 - ES1 0
	70	71	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - IT3 0
	70	75	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - ME1 0
	58	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%FR1 0 - ES1 0
	17	8	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%DE1 0 - BE1 1
	63	78	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - NL1 1
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 1
	72	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%LT6 0 - SE2 0
	53	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DK1 0
	53	43	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DE1 32
	88	29	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%SE2 0 - DE1 2
	82	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%PL1 1 - SE2 0
	79	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 2 - DK1 0
	79	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 2 - NO2 0
	37	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%DE1 27 - NO2 0
	64	65	1	0.0	0.0	0.0	0.0	1.0	1.0	-2501.0	2501.0	-2501.0	2501.0	-2501.0	2501.0	0.0	0.01;	%GB0 1 - GB5 0
	64	65	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%GB0 1 - GB5 0
	64	69	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%GB0 1 - IE5 0
	88	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%SE2 0 - DK1 0
	88	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%SE2 0 - DK1 0
	57	54	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%FI2 0 - EE6 0
	57	54	1	0.0	0.0	0.0	0.0	1.0	1.0	-650.0	650.0	-650.0	650.0	-650.0	650.0	0.0	0.01;	%FI2 0 - EE6 0
	88	57	1	0.0	0.0	0.0	0.0	1.0	1.0	-800.0	800.0	-800.0	800.0	-800.0	800.0	0.0	0.01;	%SE2 0 - FI2 0
	88	57	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%SE2 0 - FI2 0
	55	58	1	0.0	0.0	0.0	0.0	1.0	1.0	-2200.0	2200.0	-2200.0	2200.0	-2200.0	2200.0	0.0	0.01;	%ES1 0 - FR1 0
	70	60	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - FR1 2
	61	63	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%FR1 3 - GB0 0
	63	7	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - BE1 0
	51	49	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%DE1 9 - DE1 7
	19	38	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%DE1 10 - DE1 28
	64	61	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 1 - FR1 3
	63	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DK1 0
	70	13	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - CH1 3
	80	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%NO2 0 - GB0 1
	37	21	1	0.0	0.0	0.0	0.0	1.0	1.0	-4000.0	4000.0	-4000.0	4000.0	-4000.0	4000.0	0.0	0.01;	%DE1 27 - DE1 12
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 1
	38	32	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DE1 28 - DE1 22
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - FR1 1
	63	22	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DE1 13
	69	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IE5 0 - GB0 1
	69	61	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%IE5 0 - FR1 3
	81	72	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%PL1 0 - LT6 0
	70	71	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%IT1 0 - IT3 0
	43	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%DE1 32 - SE2 0
	52	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-1140.0	1140.0	-1140.0	1140.0	-1140.0	1140.0	0.0	0.01;	%DK1 0 - NO2 0
	80	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-0.0	0.0	-0.0	0.0	-0.0	0.0	0.0	0.01;	%NO2 0 - GB0 1
];
