function mpc = mpc_010_014
%MPC_010_014	Extended MATPOWER case file generated from aggregated PyPSA generator and load data
%	Period: 10 	Weight: 25
%	Time step: 14

%%	MATPOWER Case Format : Version 2
mpc.version = '2';

%% system MVA base
mpc.baseMVA = 100;

%% Weight
mpc.weight = 25;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	2	568.2375295913253	0.0	0.0	0.0	1	1.0	0.0	230.0	1	1.1	0.9;	%AL1 0
	2	2	3383.8115000668467	0.0	0.0	0.0	2	1.0	0.0	230.0	1	1.1	0.9;	%AT1 0
	3	2	999.9822506813066	0.0	0.0	0.0	3	1.0	0.0	230.0	1	1.1	0.9;	%AT1 1
	4	2	1900.0704972377482	0.0	0.0	0.0	4	1.0	0.0	230.0	1	1.1	0.9;	%AT1 2
	5	2	2789.67898908634	0.0	0.0	0.0	5	1.0	0.0	230.0	1	1.1	0.9;	%AT1 3
	6	2	1601.3956216750078	0.0	0.0	0.0	6	1.0	0.0	230.0	1	1.1	0.9;	%BA1 0
	7	2	7526.13641933362	0.0	0.0	0.0	7	1.0	0.0	230.0	1	1.1	0.9;	%BE1 0
	8	2	3407.5272770145184	0.0	0.0	0.0	8	1.0	0.0	230.0	1	1.1	0.9;	%BE1 1
	9	2	4500.577841397428	0.0	0.0	0.0	9	1.0	0.0	230.0	1	1.1	0.9;	%BG1 0
	10	2	1059.469376131261	0.0	0.0	0.0	10	1.0	0.0	230.0	1	1.1	0.9;	%CH1 0
	11	2	997.2377895785926	0.0	0.0	0.0	11	1.0	0.0	230.0	1	1.1	0.9;	%CH1 1
	12	2	1886.916618697833	0.0	0.0	0.0	12	1.0	0.0	230.0	1	1.1	0.9;	%CH1 2
	13	2	2448.075301762777	0.0	0.0	0.0	13	1.0	0.0	230.0	1	1.1	0.9;	%CH1 3
	14	2	1663.575056068906	0.0	0.0	0.0	14	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 0
	15	2	4317.795747748345	0.0	0.0	0.0	15	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 1
	16	2	2821.3733940752277	0.0	0.0	0.0	16	1.0	0.0	230.0	1	1.1	0.9;	%CZ1 2
	17	2	3058.242389922092	0.0	0.0	0.0	17	1.0	0.0	230.0	1	1.1	0.9;	%DE1 0
	18	2	2321.1932047103064	0.0	0.0	0.0	18	1.0	0.0	230.0	1	1.1	0.9;	%DE1 1
	19	2	890.292924859104	0.0	0.0	0.0	19	1.0	0.0	230.0	1	1.1	0.9;	%DE1 10
	20	2	592.38314843828	0.0	0.0	0.0	20	1.0	0.0	230.0	1	1.1	0.9;	%DE1 11
	21	2	3049.620737953536	0.0	0.0	0.0	21	1.0	0.0	230.0	1	1.1	0.9;	%DE1 12
	22	2	2385.2777012943716	0.0	0.0	0.0	22	1.0	0.0	230.0	1	1.1	0.9;	%DE1 13
	23	2	456.5545500178241	0.0	0.0	0.0	23	1.0	0.0	230.0	1	1.1	0.9;	%DE1 14
	24	2	2701.9503356451355	0.0	0.0	0.0	24	1.0	0.0	230.0	1	1.1	0.9;	%DE1 15
	25	2	1180.187896047203	0.0	0.0	0.0	25	1.0	0.0	230.0	1	1.1	0.9;	%DE1 16
	26	2	1802.0457103223762	0.0	0.0	0.0	26	1.0	0.0	230.0	1	1.1	0.9;	%DE1 17
	27	2	1436.1811870807853	0.0	0.0	0.0	27	1.0	0.0	230.0	1	1.1	0.9;	%DE1 18
	28	2	2159.60554514007	0.0	0.0	0.0	28	1.0	0.0	230.0	1	1.1	0.9;	%DE1 19
	29	2	2200.676976379835	0.0	0.0	0.0	29	1.0	0.0	230.0	1	1.1	0.9;	%DE1 2
	30	2	2837.2942985207956	0.0	0.0	0.0	30	1.0	0.0	230.0	1	1.1	0.9;	%DE1 20
	31	2	1626.3461167367896	0.0	0.0	0.0	31	1.0	0.0	230.0	1	1.1	0.9;	%DE1 21
	32	2	1739.6658108513143	0.0	0.0	0.0	32	1.0	0.0	230.0	1	1.1	0.9;	%DE1 22
	33	2	2768.505113799411	0.0	0.0	0.0	33	1.0	0.0	230.0	1	1.1	0.9;	%DE1 23
	34	2	429.61632576388337	0.0	0.0	0.0	34	1.0	0.0	230.0	1	1.1	0.9;	%DE1 24
	35	2	1382.9021581853935	0.0	0.0	0.0	35	1.0	0.0	230.0	1	1.1	0.9;	%DE1 25
	36	2	1765.7684478126014	0.0	0.0	0.0	36	1.0	0.0	230.0	1	1.1	0.9;	%DE1 26
	37	2	1184.861684009094	0.0	0.0	0.0	37	1.0	0.0	230.0	1	1.1	0.9;	%DE1 27
	38	2	2914.0879522094538	0.0	0.0	0.0	38	1.0	0.0	230.0	1	1.1	0.9;	%DE1 28
	39	2	1809.50822668779	0.0	0.0	0.0	39	1.0	0.0	230.0	1	1.1	0.9;	%DE1 29
	40	2	1704.1993981088492	0.0	0.0	0.0	40	1.0	0.0	230.0	1	1.1	0.9;	%DE1 3
	41	2	788.9529914938487	0.0	0.0	0.0	41	1.0	0.0	230.0	1	1.1	0.9;	%DE1 30
	42	2	702.4154219445463	0.0	0.0	0.0	42	1.0	0.0	230.0	1	1.1	0.9;	%DE1 31
	43	2	892.0636750771632	0.0	0.0	0.0	43	1.0	0.0	230.0	1	1.1	0.9;	%DE1 32
	44	2	1615.1145998493187	0.0	0.0	0.0	44	1.0	0.0	230.0	1	1.1	0.9;	%DE1 33
	45	2	821.367915519829	0.0	0.0	0.0	45	1.0	0.0	230.0	1	1.1	0.9;	%DE1 34
	46	2	1182.5294183787403	0.0	0.0	0.0	46	1.0	0.0	230.0	1	1.1	0.9;	%DE1 4
	47	2	2125.660869507631	0.0	0.0	0.0	47	1.0	0.0	230.0	1	1.1	0.9;	%DE1 5
	48	2	2335.456074895402	0.0	0.0	0.0	48	1.0	0.0	230.0	1	1.1	0.9;	%DE1 6
	49	2	1639.0089810718011	0.0	0.0	0.0	49	1.0	0.0	230.0	1	1.1	0.9;	%DE1 7
	50	2	3906.108626843337	0.0	0.0	0.0	50	1.0	0.0	230.0	1	1.1	0.9;	%DE1 8
	51	2	1473.2055173575327	0.0	0.0	0.0	51	1.0	0.0	230.0	1	1.1	0.9;	%DE1 9
	52	2	2438.442537840342	0.0	0.0	0.0	52	1.0	0.0	230.0	1	1.1	0.9;	%DK1 0
	53	2	1862.2911658899368	0.0	0.0	0.0	53	1.0	0.0	230.0	1	1.1	0.9;	%DK2 0
	54	2	1174.3094169381573	0.0	0.0	0.0	54	1.0	0.0	230.0	1	1.1	0.9;	%EE6 0
	55	2	29591.04964069394	0.0	0.0	0.0	55	1.0	0.0	230.0	1	1.1	0.9;	%ES1 0
	56	2	639.5971241050141	0.0	0.0	0.0	56	1.0	0.0	230.0	1	1.1	0.9;	%ES4 0
	57	2	11984.480437858683	0.0	0.0	0.0	57	1.0	0.0	230.0	1	1.1	0.9;	%FI2 0
	58	2	13775.082515022903	0.0	0.0	0.0	58	1.0	0.0	230.0	1	1.1	0.9;	%FR1 0
	59	2	20281.41795878196	0.0	0.0	0.0	59	1.0	0.0	230.0	1	1.1	0.9;	%FR1 1
	60	2	12032.456880904008	0.0	0.0	0.0	60	1.0	0.0	230.0	1	1.1	0.9;	%FR1 2
	61	2	10334.549030771004	0.0	0.0	0.0	61	1.0	0.0	230.0	1	1.1	0.9;	%FR1 3
	62	2	8269.203129101601	0.0	0.0	0.0	62	1.0	0.0	230.0	1	1.1	0.9;	%FR1 4
	63	2	26170.145925709276	0.0	0.0	0.0	63	1.0	0.0	230.0	1	1.1	0.9;	%GB0 0
	64	2	22720.797255061054	0.0	0.0	0.0	64	1.0	0.0	230.0	1	1.1	0.9;	%GB0 1
	65	2	1203.9821411717605	0.0	0.0	0.0	65	1.0	0.0	230.0	1	1.1	0.9;	%GB5 0
	66	2	5352.88326117181	0.0	0.0	0.0	66	1.0	0.0	230.0	1	1.1	0.9;	%GR1 0
	67	2	2077.374052944888	0.0	0.0	0.0	67	1.0	0.0	230.0	1	1.1	0.9;	%HR1 0
	68	2	4969.526724380419	0.0	0.0	0.0	68	1.0	0.0	230.0	1	1.1	0.9;	%HU1 0
	69	2	3563.1109674552004	0.0	0.0	0.0	69	1.0	0.0	230.0	1	1.1	0.9;	%IE5 0
	70	2	37536.33457586316	0.0	0.0	0.0	70	1.0	0.0	230.0	1	1.1	0.9;	%IT1 0
	71	2	2110.2363483584663	0.0	0.0	0.0	71	1.0	0.0	230.0	1	1.1	0.9;	%IT3 0
	72	2	1385.9580574010772	0.0	0.0	0.0	72	1.0	0.0	230.0	1	1.1	0.9;	%LT6 0
	73	2	907.7562427344453	0.0	0.0	0.0	73	1.0	0.0	230.0	1	1.1	0.9;	%LU1 0
	74	2	1071.6951620001112	0.0	0.0	0.0	74	1.0	0.0	230.0	1	1.1	0.9;	%LV6 0
	75	2	466.18862391869703	0.0	0.0	0.0	75	1.0	0.0	230.0	1	1.1	0.9;	%ME1 0
	76	2	1025.599443652636	0.0	0.0	0.0	76	1.0	0.0	230.0	1	1.1	0.9;	%MK1 0
	77	2	5347.037147053168	0.0	0.0	0.0	77	1.0	0.0	230.0	1	1.1	0.9;	%NL1 0
	78	2	7322.629789807262	0.0	0.0	0.0	78	1.0	0.0	230.0	1	1.1	0.9;	%NL1 1
	79	2	2406.984484361782	0.0	0.0	0.0	79	1.0	0.0	230.0	1	1.1	0.9;	%NL1 2
	80	2	18526.149713982166	0.0	0.0	0.0	80	1.0	0.0	230.0	1	1.1	0.9;	%NO2 0
	81	2	5654.448226439268	0.0	0.0	0.0	81	1.0	0.0	230.0	1	1.1	0.9;	%PL1 0
	82	2	3330.6590565264273	0.0	0.0	0.0	82	1.0	0.0	230.0	1	1.1	0.9;	%PL1 1
	83	2	4576.141957318292	0.0	0.0	0.0	83	1.0	0.0	230.0	1	1.1	0.9;	%PL1 2
	84	2	5105.83894391727	0.0	0.0	0.0	84	1.0	0.0	230.0	1	1.1	0.9;	%PL1 3
	85	2	6331.316405180801	0.0	0.0	0.0	85	1.0	0.0	230.0	1	1.1	0.9;	%PT1 0
	86	2	6472.78307496649	0.0	0.0	0.0	86	1.0	0.0	230.0	1	1.1	0.9;	%RO1 0
	87	2	5084.638712459975	0.0	0.0	0.0	87	1.0	0.0	230.0	1	1.1	0.9;	%RS1 0
	88	2	20717.991917803836	0.0	0.0	0.0	88	1.0	0.0	230.0	1	1.1	0.9;	%SE2 0
	89	2	1592.3266956997452	0.0	0.0	0.0	89	1.0	0.0	230.0	1	1.1	0.9;	%SI1 0
	90	2	3519.6181203810493	0.0	0.0	0.0	90	1.0	0.0	230.0	1	1.1	0.9;	%SK1 0
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	H	n0	nE	nE_max	P_b_nom	carrier
mpc.gen = [
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	5	224.0	0;	%AL1 0 CCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	5	224.0	1;	%AL1 0 OCGT
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.674422587520324	0.0	0.0	0	0	55	17.0	2;	%AL1 0 offwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.92727152904733	0.0	2.8	2	2	2	50.0	3;	%AL1 0 oil
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.716945655704734	0.0	0.0	0	0	25	38.0	4;	%AL1 0 onwind
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.099999999999998	0.0	3.5	2	2	2	26.0	5;	%AL1 0 ror
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.9599216963106778	0.0	0.0	1	1	34	28.0	6;	%AL1 0 solar
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	214.74117647058824	78.4	5.0	17	17	67	224.0	0;	%AT1 0 CCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	67	224.0	1;	%AT1 0 OCGT
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.5913656773219924	0.0	0.0	49	49	390	38.0	4;	%AT1 0 onwind
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.823380514374095	0.0	3.5	44	44	44	26.0	5;	%AT1 0 ror
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.7199408728925936	0.0	0.0	28	28	529	28.0	6;	%AT1 0 solar
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	7	224.0	0;	%AT1 1 CCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	7	224.0	1;	%AT1 1 OCGT
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.08313144642214448	0.0	0.0	2	2	37	38.0	4;	%AT1 1 onwind
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.344900408185236	0.0	3.5	9	9	9	26.0	5;	%AT1 1 ror
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.9785897022201695	0.0	0.0	10	10	50	28.0	6;	%AT1 1 solar
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	83.7	78.4	5.0	1	1	18	224.0	0;	%AT1 2 CCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	18	224.0	1;	%AT1 2 OCGT
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.4132636992061163	0.0	0.0	9	9	102	38.0	4;	%AT1 2 onwind
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.812886180009214	0.0	3.5	38	38	38	26.0	5;	%AT1 2 ror
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.723200108901408	0.0	0.0	20	20	138	28.0	6;	%AT1 2 solar
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	206.33333333333334	78.4	5.0	3	3	43	224.0	0;	%AT1 3 CCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%AT1 3 OCGT
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.919471232555764	0.0	0.0	28	28	249	38.0	4;	%AT1 3 onwind
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.913501851197557	0.0	3.5	94	94	94	26.0	5;	%AT1 3 ror
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.5036365580683904	0.0	0.0	23	23	338	28.0	6;	%AT1 3 solar
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	11	224.0	0;	%BA1 0 CCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	11	224.0	1;	%BA1 0 OCGT
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.5	110.0	3.0	4	4	4	275.0	7;	%BA1 0 lignite
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.08437290524665	0.0	0.0	3	3	61	38.0	4;	%BA1 0 onwind
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.9576846712512472	0.0	0.0	2	2	82	28.0	6;	%BA1 0 solar
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.17368421052632	78.4	5.0	19	19	100	224.0	0;	%BE1 0 CCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	100	224.0	1;	%BE1 0 OCGT
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.925925925925926	2.0436	2.8	27	27	27	10.0	8;	%BE1 0 biomass
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.911278213349224	0.0	0.0	137	137	1308	17.0	2;	%BE1 0 offwind
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.96162622555946	0.0	0.0	28	28	585	38.0	4;	%BE1 0 onwind
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.741816450314134	0.0	0.0	120	120	794	28.0	6;	%BE1 0 solar
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	155.0	78.4	5.0	3	3	38	224.0	0;	%BE1 1 CCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	38	224.0	1;	%BE1 1 OCGT
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.412888805270086	0.0	0.0	38	38	224	38.0	4;	%BE1 1 onwind
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.384503664038863	0.0	3.5	4	4	4	26.0	5;	%BE1 1 ror
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.850524914345761	0.0	0.0	82	82	304	28.0	6;	%BE1 1 solar
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	50	224.0	0;	%BG1 0 CCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	50	224.0	1;	%BG1 0 OCGT
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	160.41703044199232	89.375	3.0	1	1	1	275.0	9;	%BG1 0 coal
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.52278758367152	110.0	3.0	6	6	6	275.0	7;	%BG1 0 lignite
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	693.3333333333334	500.0	5.5	3	3	3	1000.0	10;	%BG1 0 nuclear
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.47251270266469	0.0	0.0	0	0	657	17.0	2;	%BG1 0 offwind
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	20.606441677439044	0.0	0.0	19	19	294	38.0	4;	%BG1 0 onwind
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.637008275347378	0.0	3.5	5	5	5	26.0	5;	%BG1 0 ror
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.4284048900829496	0.0	0.0	39	39	399	28.0	6;	%BG1 0 solar
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	12	224.0	0;	%CH1 0 CCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	12	224.0	1;	%CH1 0 OCGT
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.795428571428571	2.0436	2.8	7	7	7	10.0	8;	%CH1 0 biomass
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6765992429111896	0.0	0.0	1	1	70	38.0	4;	%CH1 0 onwind
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.739439919218716	0.0	3.5	24	24	24	26.0	5;	%CH1 0 ror
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.92945069472732	0.0	0.0	23	23	94	28.0	6;	%CH1 0 solar
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	23	224.0	0;	%CH1 1 CCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	23	224.0	1;	%CH1 1 OCGT
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.692485714285713	2.0436	2.8	7	7	7	10.0	8;	%CH1 1 biomass
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.06347642076131636	0.0	0.0	1	1	132	38.0	4;	%CH1 1 onwind
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.281111586509015	0.0	3.5	66	66	66	26.0	5;	%CH1 1 ror
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.448527232302029	0.0	0.0	25	25	179	28.0	6;	%CH1 1 solar
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	45	224.0	0;	%CH1 2 CCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	45	224.0	1;	%CH1 2 OCGT
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.847608333333332	2.0436	2.8	12	12	12	10.0	8;	%CH1 2 biomass
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	990.0	500.0	5.5	3	3	3	1000.0	10;	%CH1 2 nuclear
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.7715145634606386	0.0	0.0	1	1	264	38.0	4;	%CH1 2 onwind
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.8348662731091427	0.0	3.5	50	50	50	26.0	5;	%CH1 2 ror
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.4726992780420427	0.0	0.0	22	22	358	28.0	6;	%CH1 2 solar
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	18	224.0	0;	%CH1 3 CCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	18	224.0	1;	%CH1 3 OCGT
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.7455	2.0436	2.8	9	9	9	10.0	8;	%CH1 3 biomass
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.19019203814044275	0.0	0.0	1	1	104	38.0	4;	%CH1 3 onwind
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.805217110430337	0.0	3.5	32	32	32	26.0	5;	%CH1 3 ror
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.831555959446475	0.0	0.0	37	37	141	28.0	6;	%CH1 3 solar
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	10	224.0	0;	%CZ1 0 CCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	10	224.0	1;	%CZ1 0 OCGT
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.2576273001315927	0.0	0.0	2	2	55	38.0	4;	%CZ1 0 onwind
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.234537400127915	0.0	0.0	12	12	75	28.0	6;	%CZ1 0 solar
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	185.6	78.4	5.0	5	5	62	224.0	0;	%CZ1 1 CCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	62	224.0	1;	%CZ1 1 OCGT
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	262.44100892134185	110.0	3.0	10	10	10	275.0	7;	%CZ1 1 lignite
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	750.0	500.0	5.5	3	3	3	1000.0	10;	%CZ1 1 nuclear
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.973605436187073	0.0	0.0	5	5	365	38.0	4;	%CZ1 1 onwind
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.905216863217067	0.0	3.5	2	2	2	26.0	5;	%CZ1 1 ror
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.7809466488930363	0.0	0.0	33	33	495	28.0	6;	%CZ1 1 solar
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	36	224.0	0;	%CZ1 2 CCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	36	224.0	1;	%CZ1 2 OCGT
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.74418635111147	110.0	3.0	4	4	4	275.0	7;	%CZ1 2 lignite
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	680.0	500.0	5.5	3	3	3	1000.0	10;	%CZ1 2 nuclear
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.519101194853476	0.0	0.0	4	4	212	38.0	4;	%CZ1 2 onwind
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.488822843915342	0.0	0.0	30	30	287	28.0	6;	%CZ1 2 solar
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	213.15152631578948	78.4	5.0	19	19	157	224.0	0;	%DE1 0 CCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	157	224.0	1;	%DE1 0 OCGT
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.355047777777777	2.0436	2.8	9	9	9	10.0	8;	%DE1 0 biomass
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	269.05434856878185	110.0	3.0	42	42	42	275.0	7;	%DE1 0 lignite
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	48.55	0.0	2.8	2	2	2	50.0	3;	%DE1 0 oil
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.496916041601036	0.0	0.0	18	18	922	38.0	4;	%DE1 0 onwind
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.514163416056807	0.0	3.5	1	1	1	26.0	5;	%DE1 0 ror
	17	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.982943471804024	0.0	0.0	46	46	1251	28.0	6;	%DE1 0 solar
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	128.3	78.4	5.0	2	2	33	224.0	0;	%DE1 1 CCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	33	224.0	1;	%DE1 1 OCGT
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.9771036	2.0436	2.8	25	25	25	10.0	8;	%DE1 1 biomass
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.426626029957786	0.0	0.0	41	41	190	38.0	4;	%DE1 1 onwind
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.39392268286588	0.0	3.5	2	2	2	26.0	5;	%DE1 1 ror
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.679999187758327	0.0	0.0	55	55	258	28.0	6;	%DE1 1 solar
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	211.56666666666666	78.4	5.0	9	9	111	224.0	0;	%DE1 10 CCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%DE1 10 OCGT
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.826045714285716	2.0436	2.8	35	35	35	10.0	8;	%DE1 10 biomass
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.0675888451144	0.0	0.0	370	370	1459	17.0	2;	%DE1 10 offwind
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	23.595112975658143	0.0	0.0	60	60	653	38.0	4;	%DE1 10 onwind
	19	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.8026945536808263	0.0	0.0	58	58	886	28.0	6;	%DE1 10 solar
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	197.88333333333333	78.4	5.0	6	6	24	224.0	0;	%DE1 11 CCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	24	224.0	1;	%DE1 11 OCGT
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.57325	2.0436	2.8	4	4	4	10.0	8;	%DE1 11 biomass
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.978636100479005	0.0	0.0	19	19	137	38.0	4;	%DE1 11 onwind
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.374025006427669	0.0	3.5	1	1	1	26.0	5;	%DE1 11 ror
	20	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.3608567586642373	0.0	0.0	24	24	186	28.0	6;	%DE1 11 solar
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.84425	78.4	5.0	2	2	45	224.0	0;	%DE1 12 CCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	45	224.0	1;	%DE1 12 OCGT
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.737791304347825	2.0436	2.8	23	23	23	10.0	8;	%DE1 12 biomass
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	253.00584193683684	89.375	3.0	7	7	7	275.0	9;	%DE1 12 coal
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.300832746329071	0.0	0.0	24	24	261	38.0	4;	%DE1 12 onwind
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.99516688259383	0.0	3.5	1	1	1	26.0	5;	%DE1 12 ror
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.0547917599679844	0.0	0.0	58	58	354	28.0	6;	%DE1 12 solar
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	204.07599999999996	78.4	5.0	5	5	81	224.0	0;	%DE1 13 CCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	81	224.0	1;	%DE1 13 OCGT
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.839105918367348	2.0436	2.8	49	49	49	10.0	8;	%DE1 13 biomass
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	244.3132934892412	89.375	3.0	3	3	3	275.0	9;	%DE1 13 coal
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.257361990833779	0.0	0.0	6	6	1064	17.0	2;	%DE1 13 offwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	27.757224061267852	0.0	0.0	100	100	476	38.0	4;	%DE1 13 onwind
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.900104281227435	0.0	3.5	1	1	1	26.0	5;	%DE1 13 ror
	22	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.2923889290358828	0.0	0.0	104	104	646	28.0	6;	%DE1 13 solar
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	14	224.0	0;	%DE1 14 CCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%DE1 14 OCGT
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.88375	2.0436	2.8	5	5	5	10.0	8;	%DE1 14 biomass
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.14916077822583	0.0	0.0	25	25	80	38.0	4;	%DE1 14 onwind
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1500226469332304	0.0	3.5	1	1	1	26.0	5;	%DE1 14 ror
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.7209155615695044	0.0	0.0	20	20	109	28.0	6;	%DE1 14 solar
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	208.4628571428571	78.4	5.0	7	7	53	224.0	0;	%DE1 15 CCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	53	224.0	1;	%DE1 15 OCGT
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.874929523809524	2.0436	2.8	21	21	21	10.0	8;	%DE1 15 biomass
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.99610146060095	89.375	3.0	3	3	3	275.0	9;	%DE1 15 coal
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.838915409016009	0.0	0.0	48	48	307	38.0	4;	%DE1 15 onwind
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.298516478036557	0.0	3.5	4	4	4	26.0	5;	%DE1 15 ror
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.7964781927544964	0.0	0.0	53	53	417	28.0	6;	%DE1 15 solar
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	20	224.0	0;	%DE1 16 CCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DE1 16 OCGT
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.967404615384615	2.0436	2.8	13	13	13	10.0	8;	%DE1 16 biomass
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.078477843215573	0.0	0.0	29	29	115	38.0	4;	%DE1 16 onwind
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.997157970259375	0.0	3.5	2	2	2	26.0	5;	%DE1 16 ror
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.083649260786274	0.0	0.0	34	34	156	28.0	6;	%DE1 16 solar
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	176.9	78.4	5.0	2	2	34	224.0	0;	%DE1 17 CCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	34	224.0	1;	%DE1 17 OCGT
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.906166666666667	2.0436	2.8	21	21	21	10.0	8;	%DE1 17 biomass
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	110.0	3.0	1	1	1	275.0	7;	%DE1 17 lignite
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.348914575434376	0.0	0.0	43	43	197	38.0	4;	%DE1 17 onwind
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.151305860527948	0.0	3.5	1	1	1	26.0	5;	%DE1 17 ror
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.507536322932791	0.0	0.0	55	55	267	28.0	6;	%DE1 17 solar
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	19	224.0	0;	%DE1 18 CCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	19	224.0	1;	%DE1 18 OCGT
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.92174923076923	2.0436	2.8	13	13	13	10.0	8;	%DE1 18 biomass
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.6005182451842288	0.0	0.0	13	13	108	38.0	4;	%DE1 18 onwind
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.230384082581748	0.0	3.5	19	19	19	26.0	5;	%DE1 18 ror
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.9620401552819273	0.0	0.0	32	32	147	28.0	6;	%DE1 18 solar
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	170.7	78.4	5.0	1	1	26	224.0	0;	%DE1 19 CCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	26	224.0	1;	%DE1 19 OCGT
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.65496888888889	2.0436	2.8	27	27	27	10.0	8;	%DE1 19 biomass
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.044232568570037	0.0	0.0	23	23	153	38.0	4;	%DE1 19 onwind
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.793240089092617	0.0	3.5	8	8	8	26.0	5;	%DE1 19 ror
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.5644673484802682	0.0	0.0	52	52	208	28.0	6;	%DE1 19 solar
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	127.0	78.4	5.0	1	1	62	224.0	0;	%DE1 2 CCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	62	224.0	1;	%DE1 2 OCGT
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.838286904761905	2.0436	2.8	42	42	42	10.0	8;	%DE1 2 biomass
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	228.17939674938563	89.375	3.0	2	2	2	275.0	9;	%DE1 2 coal
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.35467227741633	0.0	0.0	8	8	810	17.0	2;	%DE1 2 offwind
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	23.086955236590924	0.0	0.0	89	89	363	38.0	4;	%DE1 2 onwind
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.11000115868030481	0.0	3.5	1	1	1	26.0	5;	%DE1 2 ror
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.432818515998308	0.0	0.0	86	86	492	28.0	6;	%DE1 2 solar
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	203.95499999999998	78.4	5.0	2	2	59	224.0	0;	%DE1 20 CCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	59	224.0	1;	%DE1 20 OCGT
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.855548571428573	2.0436	2.8	35	35	35	10.0	8;	%DE1 20 biomass
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	174.24608479043997	89.375	3.0	2	2	2	275.0	9;	%DE1 20 coal
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.384275736542627	0.0	0.0	72	72	345	38.0	4;	%DE1 20 onwind
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.921941444748573	0.0	3.5	2	2	2	26.0	5;	%DE1 20 ror
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.1196614794933297	0.0	0.0	96	96	468	28.0	6;	%DE1 20 solar
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	164.84	78.4	5.0	3	3	107	224.0	0;	%DE1 21 CCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	107	224.0	1;	%DE1 21 OCGT
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.934234782608694	2.0436	2.8	23	23	23	10.0	8;	%DE1 21 biomass
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.6583187556654	110.0	3.0	25	25	25	275.0	7;	%DE1 21 lignite
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.947330636114001	0.0	0.0	61	61	629	38.0	4;	%DE1 21 onwind
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.779208341252268	0.0	3.5	2	2	2	26.0	5;	%DE1 21 ror
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.591523118795826	0.0	0.0	74	74	853	28.0	6;	%DE1 21 solar
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.24333333333334	78.4	5.0	6	6	20	224.0	0;	%DE1 22 CCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DE1 22 OCGT
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.921282	2.0436	2.8	10	10	10	10.0	8;	%DE1 22 biomass
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.493809289085266	0.0	0.0	5	5	115	38.0	4;	%DE1 22 onwind
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.7030074050204935	0.0	3.5	1	1	1	26.0	5;	%DE1 22 ror
	32	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.684760793744818	0.0	0.0	21	21	156	28.0	6;	%DE1 22 solar
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	46	224.0	0;	%DE1 23 CCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	46	224.0	1;	%DE1 23 OCGT
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.83693725	2.0436	2.8	48	48	48	10.0	8;	%DE1 23 biomass
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.4	0.0	2.8	1	1	1	50.0	3;	%DE1 23 oil
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7040086511256298	0.0	0.0	48	48	271	38.0	4;	%DE1 23 onwind
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	23.84075112288915	0.0	3.5	8	8	8	26.0	5;	%DE1 23 ror
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.5445963320998057	0.0	0.0	94	94	367	28.0	6;	%DE1 23 solar
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	142.8	78.4	5.0	1	1	47	224.0	0;	%DE1 24 CCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	47	224.0	1;	%DE1 24 OCGT
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.601397368421054	2.0436	2.8	19	19	19	10.0	8;	%DE1 24 biomass
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.694903865553975	0.0	0.0	22	22	618	17.0	2;	%DE1 24 offwind
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.875	0.0	2.8	8	8	8	50.0	3;	%DE1 24 oil
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.406151523413506	0.0	0.0	65	65	277	38.0	4;	%DE1 24 onwind
	34	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.154250314782334	0.0	0.0	63	63	375	28.0	6;	%DE1 24 solar
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	21	224.0	0;	%DE1 25 CCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	21	224.0	1;	%DE1 25 OCGT
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.427249999999999	2.0436	2.8	6	6	6	10.0	8;	%DE1 25 biomass
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.995096080336287	0.0	0.0	28	28	122	38.0	4;	%DE1 25 onwind
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.726020981089565	0.0	3.5	4	4	4	26.0	5;	%DE1 25 ror
	35	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.050566833247579	0.0	0.0	38	38	166	28.0	6;	%DE1 25 solar
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	122.0	78.4	5.0	1	1	29	224.0	0;	%DE1 26 CCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	29	224.0	1;	%DE1 26 OCGT
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.469855384615386	2.0436	2.8	13	13	13	10.0	8;	%DE1 26 biomass
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	89.375	89.375	3.0	1	1	1	275.0	9;	%DE1 26 coal
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.8	0.0	2.8	1	1	1	50.0	3;	%DE1 26 oil
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.547379835546968	0.0	0.0	37	37	170	38.0	4;	%DE1 26 onwind
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.053565631178685	0.0	3.5	3	3	3	26.0	5;	%DE1 26 ror
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.7954972902198953	0.0	0.0	53	53	231	28.0	6;	%DE1 26 solar
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	158.40666666666667	78.4	5.0	3	3	65	224.0	0;	%DE1 27 CCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	65	224.0	1;	%DE1 27 OCGT
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.885828205128206	2.0436	2.8	39	39	39	10.0	8;	%DE1 27 biomass
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.93382937116755	0.0	0.0	38	38	848	17.0	2;	%DE1 27 offwind
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	34.404669445297706	0.0	0.0	92	92	380	38.0	4;	%DE1 27 onwind
	37	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.511977895659555	0.0	0.0	80	80	515	28.0	6;	%DE1 27 solar
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	194.6531666666667	78.4	5.0	6	6	31	224.0	0;	%DE1 28 CCGT
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	31	224.0	1;	%DE1 28 OCGT
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.643511111111112	2.0436	2.8	18	18	18	10.0	8;	%DE1 28 biomass
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	32.4	0.0	2.8	2	2	2	50.0	3;	%DE1 28 oil
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.673028741523403	0.0	0.0	22	22	181	38.0	4;	%DE1 28 onwind
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0330108810614078	0.0	3.5	1	1	1	26.0	5;	%DE1 28 ror
	38	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.652013564492779	0.0	0.0	42	42	245	28.0	6;	%DE1 28 solar
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	171.3	78.4	5.0	2	2	42	224.0	0;	%DE1 29 CCGT
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	42	224.0	1;	%DE1 29 OCGT
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.728858666666667	2.0436	2.8	30	30	30	10.0	8;	%DE1 29 biomass
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.128581335170199	0.0	0.0	37	37	247	38.0	4;	%DE1 29 onwind
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.250637402281097	0.0	3.5	21	21	21	26.0	5;	%DE1 29 ror
	39	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.9098256665671802	0.0	0.0	76	76	336	28.0	6;	%DE1 29 solar
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	170.84666666666666	78.4	5.0	3	3	29	224.0	0;	%DE1 3 CCGT
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	29	224.0	1;	%DE1 3 OCGT
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.24314375	2.0436	2.8	8	8	8	10.0	8;	%DE1 3 biomass
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	269.57436609907217	89.375	3.0	5	5	5	275.0	9;	%DE1 3 coal
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	35.0	0.0	2.8	2	2	2	50.0	3;	%DE1 3 oil
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.7536048241800066	0.0	0.0	9	9	168	38.0	4;	%DE1 3 onwind
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.565258754378984	0.0	3.5	7	7	7	26.0	5;	%DE1 3 ror
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.450694372591719	0.0	0.0	24	24	228	28.0	6;	%DE1 3 solar
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	9	224.0	0;	%DE1 30 CCGT
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	9	224.0	1;	%DE1 30 OCGT
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.16964	2.0436	2.8	5	5	5	10.0	8;	%DE1 30 biomass
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.377697236495418	0.0	0.0	13	13	48	38.0	4;	%DE1 30 onwind
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0700112707993286	0.0	3.5	1	1	1	26.0	5;	%DE1 30 ror
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.105806795695329	0.0	0.0	15	15	65	28.0	6;	%DE1 30 solar
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	140.405	78.4	5.0	2	2	23	224.0	0;	%DE1 31 CCGT
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	23	224.0	1;	%DE1 31 OCGT
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.6873	2.0436	2.8	10	10	10	10.0	8;	%DE1 31 biomass
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	110.0	3.0	1	1	1	275.0	7;	%DE1 31 lignite
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.002469696991794	0.0	0.0	33	33	134	38.0	4;	%DE1 31 onwind
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.7950294410131997	0.0	3.5	1	1	1	26.0	5;	%DE1 31 ror
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.8800095336173674	0.0	0.0	33	33	182	28.0	6;	%DE1 31 solar
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	189.1	78.4	5.0	1	1	67	224.0	0;	%DE1 32 CCGT
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	67	224.0	1;	%DE1 32 OCGT
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.885183720930234	2.0436	2.8	43	43	43	10.0	8;	%DE1 32 biomass
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	254.91556848971769	89.375	3.0	2	2	2	275.0	9;	%DE1 32 coal
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.83545092258754	0.0	0.0	14	14	879	17.0	2;	%DE1 32 offwind
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.74422087027993	0.0	0.0	94	94	394	38.0	4;	%DE1 32 onwind
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.47500500339222546	0.0	3.5	1	1	1	26.0	5;	%DE1 32 ror
	43	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.0637611819772737	0.0	0.0	92	92	534	28.0	6;	%DE1 32 solar
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.11	78.4	5.0	1	1	31	224.0	0;	%DE1 33 CCGT
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	31	224.0	1;	%DE1 33 OCGT
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.308383333333333	2.0436	2.8	6	6	6	10.0	8;	%DE1 33 biomass
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	233.40370616991035	89.375	3.0	6	6	6	275.0	9;	%DE1 33 coal
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.521653232983253	0.0	0.0	24	24	179	38.0	4;	%DE1 33 onwind
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.022731973063753	0.0	3.5	2	2	2	26.0	5;	%DE1 33 ror
	44	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.434835682510665	0.0	0.0	29	29	242	28.0	6;	%DE1 33 solar
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.26666666666668	78.4	5.0	9	9	28	224.0	0;	%DE1 34 CCGT
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	28	224.0	1;	%DE1 34 OCGT
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.771514285714286	2.0436	2.8	7	7	7	10.0	8;	%DE1 34 biomass
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.6991758397404255	0.0	0.0	14	14	164	38.0	4;	%DE1 34 onwind
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.84898014287554	0.0	3.5	4	4	4	26.0	5;	%DE1 34 ror
	45	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.100543674264784	0.0	0.0	22	22	222	28.0	6;	%DE1 34 solar
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	120.05499999999999	78.4	5.0	2	2	43	224.0	0;	%DE1 4 CCGT
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%DE1 4 OCGT
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.94927857142857	2.0436	2.8	14	14	14	10.0	8;	%DE1 4 biomass
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.95340351622343	110.0	3.0	7	7	7	275.0	7;	%DE1 4 lignite
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	17.0	0.0	2.8	1	1	1	50.0	3;	%DE1 4 oil
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.521788699379163	0.0	0.0	24	24	253	38.0	4;	%DE1 4 onwind
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	20.32268073250187	0.0	3.5	3	3	3	26.0	5;	%DE1 4 ror
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.625494297284984	0.0	0.0	55	55	343	28.0	6;	%DE1 4 solar
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	85.3	78.4	5.0	1	1	46	224.0	0;	%DE1 5 CCGT
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	46	224.0	1;	%DE1 5 OCGT
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.829895454545454	2.0436	2.8	44	44	44	10.0	8;	%DE1 5 biomass
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.616766508932226	0.0	0.0	62	62	269	38.0	4;	%DE1 5 onwind
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.3900041080483534	0.0	3.5	1	1	1	26.0	5;	%DE1 5 ror
	47	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.8471719682476317	0.0	0.0	81	81	365	28.0	6;	%DE1 5 solar
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	221.21666666666667	78.4	5.0	6	6	65	224.0	0;	%DE1 6 CCGT
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	65	224.0	1;	%DE1 6 OCGT
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.862691666666668	2.0436	2.8	36	36	36	10.0	8;	%DE1 6 biomass
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	215.11862319807403	89.375	3.0	3	3	3	275.0	9;	%DE1 6 coal
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.64653938803369	0.0	0.0	72	72	380	38.0	4;	%DE1 6 onwind
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.25500268603161574	0.0	3.5	1	1	1	26.0	5;	%DE1 6 ror
	48	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.5881335170702813	0.0	0.0	77	77	515	28.0	6;	%DE1 6 solar
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	192.36	78.4	5.0	4	4	36	224.0	0;	%DE1 7 CCGT
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	2.8	1	1	36	224.0	1;	%DE1 7 OCGT
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.96439	2.0436	2.8	20	20	20	10.0	8;	%DE1 7 biomass
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	257.83503551883445	89.375	3.0	3	3	3	275.0	9;	%DE1 7 coal
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.2038144362126246	0.0	0.0	19	19	212	38.0	4;	%DE1 7 onwind
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.18103190719755	0.0	3.5	12	12	12	26.0	5;	%DE1 7 ror
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.7310593480125274	0.0	0.0	45	45	288	28.0	6;	%DE1 7 solar
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	197.18785714285715	78.4	5.0	7	7	40	224.0	0;	%DE1 8 CCGT
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	40	224.0	1;	%DE1 8 OCGT
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.966769047619048	2.0436	2.8	21	21	21	10.0	8;	%DE1 8 biomass
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	188.07513913888755	89.375	3.0	1	1	1	275.0	9;	%DE1 8 coal
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.5	0.0	2.8	1	1	1	50.0	3;	%DE1 8 oil
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.04722657709772	0.0	0.0	27	27	233	38.0	4;	%DE1 8 onwind
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.647048948976149	0.0	3.5	1	1	1	26.0	5;	%DE1 8 ror
	50	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.4895871523824726	0.0	0.0	58	58	317	28.0	6;	%DE1 8 solar
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.375	78.4	5.0	4	4	61	224.0	0;	%DE1 9 CCGT
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	61	224.0	1;	%DE1 9 OCGT
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.976152727272728	2.0436	2.8	22	22	22	10.0	8;	%DE1 9 biomass
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	230.99926980227949	110.0	3.0	4	4	4	275.0	7;	%DE1 9 lignite
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.5	0.0	2.8	5	5	5	50.0	3;	%DE1 9 oil
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.886476118190307	0.0	0.0	57	57	356	38.0	4;	%DE1 9 onwind
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.75717650914425	0.0	3.5	1	1	1	26.0	5;	%DE1 9 ror
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.078748393374642	0.0	0.0	86	86	484	28.0	6;	%DE1 9 solar
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	166.73333333333332	78.4	5.0	3	3	72	224.0	0;	%DK1 0 CCGT
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	72	224.0	1;	%DK1 0 OCGT
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.538461538461538	2.0436	2.8	13	13	13	10.0	8;	%DK1 0 biomass
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	231.37136217774997	89.375	3.0	5	5	5	275.0	9;	%DK1 0 coal
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.82987185592609	0.0	0.0	82	82	939	17.0	2;	%DK1 0 offwind
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	26.728212780756195	0.0	0.0	100	100	420	38.0	4;	%DK1 0 onwind
	52	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.192980256407963	0.0	0.0	37	37	570	28.0	6;	%DK1 0 solar
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	187.0	78.4	5.0	4	4	20	224.0	0;	%DK2 0 CCGT
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	20	224.0	1;	%DK2 0 OCGT
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.0	2.0436	2.8	7	7	7	10.0	8;	%DK2 0 biomass
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.80390957078625	0.0	0.0	19	19	254	17.0	2;	%DK2 0 offwind
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.516101173666677	0.0	0.0	20	20	114	38.0	4;	%DK2 0 onwind
	53	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.3689397198847595	0.0	0.0	10	10	155	28.0	6;	%DK2 0 solar
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	7	224.0	0;	%EE6 0 CCGT
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	7	224.0	1;	%EE6 0 OCGT
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.51558355698075	0.0	0.0	0	0	93	17.0	2;	%EE6 0 offwind
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6304642802072722	0.0	0.0	9	9	42	38.0	4;	%EE6 0 onwind
	54	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.0561136390874593	0.0	0.0	5	5	56	28.0	6;	%EE6 0 solar
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.20823762376236	78.4	5.0	101	101	631	224.0	0;	%ES1 0 CCGT
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	631	224.0	1;	%ES1 0 OCGT
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	242.28938995344714	89.375	3.0	8	8	8	275.0	9;	%ES1 0 coal
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	889.65	500.0	5.5	8	8	8	1000.0	10;	%ES1 0 nuclear
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.5904286150844325	0.0	0.0	1	1	8313	17.0	2;	%ES1 0 offwind
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.29516666666667	0.0	2.8	6	6	6	50.0	3;	%ES1 0 oil
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	27.90449590711176	0.0	0.0	706	706	3719	38.0	4;	%ES1 0 onwind
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.356914253461497	0.0	3.5	11	11	11	26.0	5;	%ES1 0 ror
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.288126303852737	0.0	0.0	418	418	5048	28.0	6;	%ES1 0 solar
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	193.8	78.4	5.0	5	5	14	224.0	0;	%ES4 0 CCGT
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%ES4 0 OCGT
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.19468252645592407	0.0	0.0	1	1	180	17.0	2;	%ES4 0 offwind
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	48.8	0.0	2.8	4	4	4	50.0	3;	%ES4 0 oil
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	36.792277861534046	0.0	0.0	7	7	81	38.0	4;	%ES4 0 onwind
	56	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.041771462029736	0.0	0.0	4	4	109	28.0	6;	%ES4 0 solar
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	214.725	78.4	5.0	8	8	114	224.0	0;	%FI2 0 CCGT
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	114	224.0	1;	%FI2 0 OCGT
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.71875	2.0436	2.8	32	32	32	10.0	8;	%FI2 0 biomass
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	238.0441221846116	89.375	3.0	5	5	5	275.0	9;	%FI2 0 coal
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	872.4	500.0	5.5	5	5	5	1000.0	10;	%FI2 0 nuclear
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.378815718480505	0.0	0.0	5	5	1491	17.0	2;	%FI2 0 offwind
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.314696049082714	0.0	0.0	84	84	667	38.0	4;	%FI2 0 onwind
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.559449189381558	0.0	3.5	56	56	56	26.0	5;	%FI2 0 ror
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.158825196271208	0.0	0.0	14	14	906	28.0	6;	%FI2 0 solar
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	200.5	78.4	5.0	4	4	144	224.0	0;	%FR1 0 CCGT
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	144	224.0	1;	%FR1 0 OCGT
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.66045625	2.0436	2.8	16	16	16	10.0	8;	%FR1 0 biomass
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	935.0	500.0	5.5	6	6	6	1000.0	10;	%FR1 0 nuclear
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.1342719333660891	0.0	0.0	1	1	1887	17.0	2;	%FR1 0 offwind
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	26.58025108185137	0.0	0.0	135	135	844	38.0	4;	%FR1 0 onwind
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.650338788817724	0.0	3.5	41	41	41	26.0	5;	%FR1 0 ror
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.716436774893021	0.0	0.0	119	119	1146	28.0	6;	%FR1 0 solar
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	205.0909090909091	78.4	5.0	11	11	230	224.0	0;	%FR1 1 CCGT
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	230	224.0	1;	%FR1 1 OCGT
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.765815789473685	2.0436	2.8	38	38	38	10.0	8;	%FR1 1 biomass
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	995.2941176470588	500.0	5.5	17	17	17	1000.0	10;	%FR1 1 nuclear
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.21986290048209567	0.0	0.0	1	1	3021	17.0	2;	%FR1 1 offwind
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.333333333333336	0.0	2.8	6	6	6	50.0	3;	%FR1 1 oil
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	18.771655296338185	0.0	0.0	91	91	1352	38.0	4;	%FR1 1 onwind
	59	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.5313986029108904	0.0	0.0	87	87	1834	28.0	6;	%FR1 1 solar
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.875	78.4	5.0	8	8	118	224.0	0;	%FR1 2 CCGT
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	118	224.0	1;	%FR1 2 OCGT
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.996729166666666	2.0436	2.8	24	24	24	10.0	8;	%FR1 2 biomass
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	895.0	500.0	5.5	4	4	4	1000.0	10;	%FR1 2 nuclear
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.91679021904261	0.0	0.0	0	0	1550	17.0	2;	%FR1 2 offwind
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	26.399741890882538	0.0	0.0	45	45	694	38.0	4;	%FR1 2 onwind
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.786471163980801	0.0	3.5	165	165	165	26.0	5;	%FR1 2 ror
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.188485880951685	0.0	0.0	58	58	941	28.0	6;	%FR1 2 solar
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.5	78.4	5.0	2	2	129	224.0	0;	%FR1 3 CCGT
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	129	224.0	1;	%FR1 3 OCGT
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.53963846153846	2.0436	2.8	13	13	13	10.0	8;	%FR1 3 biomass
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	897.1428571428571	500.0	5.5	7	7	7	1000.0	10;	%FR1 3 nuclear
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.2711967825742639	0.0	0.0	1	1	1690	17.0	2;	%FR1 3 offwind
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	19.838040271358224	0.0	0.0	123	123	756	38.0	4;	%FR1 3 onwind
	61	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.273714129911646	0.0	0.0	102	102	1026	28.0	6;	%FR1 3 solar
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	210.0	78.4	5.0	4	4	128	224.0	0;	%FR1 4 CCGT
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	128	224.0	1;	%FR1 4 OCGT
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.617166666666664	2.0436	2.8	15	15	15	10.0	8;	%FR1 4 biomass
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	911.1111111111111	500.0	5.5	9	9	9	1000.0	10;	%FR1 4 nuclear
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.86698169988049	0.0	0.0	60	60	750	38.0	4;	%FR1 4 onwind
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.615398454105152	0.0	3.5	52	52	52	26.0	5;	%FR1 4 ror
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.082794793304409	0.0	0.0	53	53	1018	28.0	6;	%FR1 4 solar
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.5	78.4	5.0	88	88	335	224.0	0;	%GB0 0 CCGT
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	335	224.0	1;	%GB0 0 OCGT
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.978177458033574	2.0436	2.8	417	417	417	10.0	8;	%GB0 0 biomass
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	660.0	500.0	5.5	2	2	2	1000.0	10;	%GB0 0 nuclear
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.709475956683587	0.0	0.0	236	236	4410	17.0	2;	%GB0 0 offwind
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	27.30986911976772	0.0	0.0	95	95	1973	38.0	4;	%GB0 0 onwind
	63	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.239561351296822	0.0	0.0	173	173	2678	28.0	6;	%GB0 0 solar
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.42444864293688	78.4	5.0	50	50	476	224.0	0;	%GB0 1 CCGT
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	476	224.0	1;	%GB0 1 OCGT
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.990666666666668	2.0436	2.8	225	225	225	10.0	8;	%GB0 1 biomass
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	270.8333333333333	89.375	3.0	12	12	12	275.0	9;	%GB0 1 coal
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	851.1666666666666	500.0	5.5	6	6	6	1000.0	10;	%GB0 1 nuclear
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	26.372748719013174	0.0	0.0	335	335	6272	17.0	2;	%GB0 1 offwind
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	23.518303064813676	0.0	0.0	249	249	2806	38.0	4;	%GB0 1 onwind
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.387362583467506	0.0	3.5	339	339	339	26.0	5;	%GB0 1 ror
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.830101761076535	0.0	0.0	278	278	3808	28.0	6;	%GB0 1 solar
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	199.66666666666666	78.4	5.0	6	6	35	224.0	0;	%GB5 0 CCGT
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	35	224.0	1;	%GB5 0 OCGT
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.675	2.0436	2.8	4	4	4	10.0	8;	%GB5 0 biomass
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.5229636258304	0.0	0.0	42	42	456	17.0	2;	%GB5 0 offwind
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.66022129689771	0.0	0.0	29	29	204	38.0	4;	%GB5 0 onwind
	65	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.723864524798291	0.0	0.0	31	31	277	28.0	6;	%GB5 0 solar
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.4811754872973	78.4	5.0	19	19	111	224.0	0;	%GR1 0 CCGT
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%GR1 0 OCGT
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.0	110.0	3.0	3	3	3	275.0	7;	%GR1 0 lignite
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	27.150950137755938	0.0	0.0	0	0	1458	17.0	2;	%GR1 0 offwind
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	47.24311026765802	0.0	2.8	2	2	2	50.0	3;	%GR1 0 oil
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.61838911627226	0.0	0.0	109	109	652	38.0	4;	%GR1 0 onwind
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.46371499747394	0.0	3.5	4	4	4	26.0	5;	%GR1 0 ror
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.744113502255732	0.0	0.0	116	116	885	28.0	6;	%GR1 0 solar
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.4	78.4	5.0	1	1	14	224.0	0;	%HR1 0 CCGT
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	14	224.0	1;	%HR1 0 OCGT
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	16.87428685424803	0.0	0.0	0	0	183	17.0	2;	%HR1 0 offwind
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.429574739092591	0.0	0.0	21	21	82	38.0	4;	%HR1 0 onwind
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.41650972455849	0.0	3.5	11	11	11	26.0	5;	%HR1 0 ror
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1419831966394636	0.0	0.0	4	4	111	28.0	6;	%HR1 0 solar
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	215.52499999999998	78.4	5.0	8	8	57	224.0	0;	%HU1 0 CCGT
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	57	224.0	1;	%HU1 0 OCGT
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	230.4842391407936	89.375	3.0	1	1	1	275.0	9;	%HU1 0 coal
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	949.45	500.0	5.5	2	2	2	1000.0	10;	%HU1 0 nuclear
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	42.5	0.0	2.8	4	4	4	50.0	3;	%HU1 0 oil
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.515799047031289	0.0	0.0	9	9	333	38.0	4;	%HU1 0 onwind
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.63407961876591	0.0	3.5	1	1	1	26.0	5;	%HU1 0 ror
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.1690716277211557	0.0	0.0	70	70	452	28.0	6;	%HU1 0 solar
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	222.05263157894737	78.4	5.0	19	19	83	224.0	0;	%IE5 0 CCGT
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	83	224.0	1;	%IE5 0 OCGT
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	253.0	110.0	3.0	1	1	1	275.0	7;	%IE5 0 lignite
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.288094907582337	0.0	0.0	2	2	1087	17.0	2;	%IE5 0 offwind
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	41.6	0.0	2.8	5	5	5	50.0	3;	%IE5 0 oil
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.399224721203815	0.0	0.0	113	113	487	38.0	4;	%IE5 0 onwind
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.06447945191195	0.0	3.5	9	9	9	26.0	5;	%IE5 0 ror
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.573078904505622	0.0	0.0	2	2	660	28.0	6;	%IE5 0 solar
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	223.67257142857142	78.4	5.0	175	175	678	224.0	0;	%IT1 0 CCGT
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	678	224.0	1;	%IT1 0 OCGT
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.883645833333333	2.0436	2.8	48	48	48	10.0	8;	%IT1 0 biomass
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	59.0	0.0	2.8	1	1	1	59.0	11;	%IT1 0 geothermal
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.236005981352072	0.0	0.0	0	0	8930	17.0	2;	%IT1 0 offwind
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.294018343939328	0.0	0.0	229	229	3995	38.0	4;	%IT1 0 onwind
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.844775817893348	0.0	3.5	273	273	273	26.0	5;	%IT1 0 ror
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.426485216401403	0.0	0.0	731	731	5422	28.0	6;	%IT1 0 solar
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	179.5	78.4	5.0	4	4	41	224.0	0;	%IT3 0 CCGT
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	41	224.0	1;	%IT3 0 OCGT
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.0	2.0436	2.8	4	4	4	10.0	8;	%IT3 0 biomass
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.052773444764064	0.0	0.0	0	0	534	17.0	2;	%IT3 0 offwind
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	50.0	0.0	2.8	3	3	3	50.0	3;	%IT3 0 oil
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	36.71766792184932	0.0	0.0	63	63	239	38.0	4;	%IT3 0 onwind
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.345542186910658	0.0	3.5	3	3	3	26.0	5;	%IT3 0 ror
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.260655001172628	0.0	0.0	43	43	325	28.0	6;	%IT3 0 solar
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	209.0	78.4	5.0	5	5	17	224.0	0;	%LT6 0 CCGT
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	17	224.0	1;	%LT6 0 OCGT
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.96582405863756	0.0	0.0	0	0	216	17.0	2;	%LT6 0 offwind
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.470591355221101	0.0	0.0	15	15	97	38.0	4;	%LT6 0 onwind
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.00990604874048	0.0	3.5	4	4	4	26.0	5;	%LT6 0 ror
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.2242114440487106	0.0	0.0	6	6	131	28.0	6;	%LT6 0 solar
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	6	224.0	0;	%LU1 0 CCGT
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	6	224.0	1;	%LU1 0 OCGT
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.3335	2.0436	2.8	1	1	1	10.0	8;	%LU1 0 biomass
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.253674596124503	0.0	0.0	7	7	33	38.0	4;	%LU1 0 onwind
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.450162741915541	0.0	3.5	2	2	2	26.0	5;	%LU1 0 ror
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.4587072845846345	0.0	0.0	10	10	45	28.0	6;	%LU1 0 solar
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.8	78.4	5.0	5	5	24	224.0	0;	%LV6 0 CCGT
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	24	224.0	1;	%LV6 0 OCGT
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6567127254539484	0.0	0.0	0	0	313	17.0	2;	%LV6 0 offwind
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6964893750889039	0.0	0.0	3	3	141	38.0	4;	%LV6 0 onwind
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.778455047816221	0.0	3.5	60	60	60	26.0	5;	%LV6 0 ror
	74	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.9150727609972652	0.0	0.0	1	1	191	28.0	6;	%LV6 0 solar
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	4	224.0	0;	%ME1 0 CCGT
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	4	224.0	1;	%ME1 0 OCGT
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	207.4814722673996	110.0	3.0	1	1	1	275.0	7;	%ME1 0 lignite
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.165662812455297	0.0	0.0	0	0	41	17.0	2;	%ME1 0 offwind
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	15.281092668518152	0.0	0.0	4	4	18	38.0	4;	%ME1 0 onwind
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.360018517091675	0.0	3.5	1	1	1	26.0	5;	%ME1 0 ror
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.651947753412723	0.0	0.0	1	1	25	28.0	6;	%ME1 0 solar
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	8	224.0	0;	%MK1 0 CCGT
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	8	224.0	1;	%MK1 0 OCGT
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.677172401464922	0.0	0.0	1	1	45	38.0	4;	%MK1 0 onwind
	76	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.3996790286534524	0.0	0.0	4	4	60	28.0	6;	%MK1 0 solar
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	216.85	78.4	5.0	6	6	69	224.0	0;	%NL1 0 CCGT
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	69	224.0	1;	%NL1 0 OCGT
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	271.9714021861364	89.375	3.0	2	2	2	275.0	9;	%NL1 0 coal
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.28171559640071775	0.0	0.0	1	1	900	17.0	2;	%NL1 0 offwind
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	23.864579724827284	0.0	0.0	43	43	403	38.0	4;	%NL1 0 onwind
	77	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.74641220122004	0.0	0.0	150	150	546	28.0	6;	%NL1 0 solar
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	219.48387096774192	78.4	5.0	31	31	138	224.0	0;	%NL1 1 CCGT
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	138	224.0	1;	%NL1 1 OCGT
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.10310746564545	89.375	3.0	7	7	7	275.0	9;	%NL1 1 coal
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	500.0	500.0	5.5	1	1	1	1000.0	10;	%NL1 1 nuclear
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.63915648548273	0.0	0.0	103	103	1817	17.0	2;	%NL1 1 offwind
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.538069867705897	0.0	0.0	28	28	813	38.0	4;	%NL1 1 onwind
	78	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.4935168471772817	0.0	0.0	124	124	1103	28.0	6;	%NL1 1 solar
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	210.0	78.4	5.0	8	8	72	224.0	0;	%NL1 2 CCGT
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	72	224.0	1;	%NL1 2 OCGT
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	267.36171740332054	89.375	3.0	6	6	6	275.0	9;	%NL1 2 coal
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	29.58106305801696	0.0	0.0	42	42	941	17.0	2;	%NL1 2 offwind
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	33.2245336699496	0.0	0.0	38	38	421	38.0	4;	%NL1 2 onwind
	79	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.8430639584734436	0.0	0.0	93	93	571	28.0	6;	%NL1 2 solar
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	204.5	78.4	5.0	2	2	121	224.0	0;	%NO2 0 CCGT
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	121	224.0	1;	%NO2 0 OCGT
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.842941711463024	0.0	0.0	1	1	1592	17.0	2;	%NO2 0 offwind
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.713736228072927	0.0	0.0	85	85	712	38.0	4;	%NO2 0 onwind
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.6993662259497793	0.0	0.0	6	6	967	28.0	6;	%NO2 0 solar
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	165.63333333333333	78.4	5.0	3	3	43	224.0	0;	%PL1 0 CCGT
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%PL1 0 OCGT
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	249.27968913984057	89.375	3.0	3	3	3	275.0	9;	%PL1 0 coal
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	8.253286837461397	0.0	0.0	56	56	253	38.0	4;	%PL1 0 onwind
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	5.40858921297426	0.0	3.5	1	1	1	26.0	5;	%PL1 0 ror
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7389322635535847	0.0	0.0	52	52	343	28.0	6;	%PL1 0 solar
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	202.6	78.4	5.0	6	6	40	224.0	0;	%PL1 1 CCGT
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	40	224.0	1;	%PL1 1 OCGT
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.54715078832754	110.0	3.0	2	2	2	275.0	7;	%PL1 1 lignite
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	27.566668408036993	0.0	0.0	0	0	526	17.0	2;	%PL1 1 offwind
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	10.485354728887309	0.0	0.0	47	47	236	38.0	4;	%PL1 1 onwind
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	24.0	0.0	3.5	7	7	7	26.0	5;	%PL1 1 ror
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.7967705970612322	0.0	0.0	32	32	320	28.0	6;	%PL1 1 solar
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	206.25	78.4	5.0	2	2	39	224.0	0;	%PL1 2 CCGT
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	39	224.0	1;	%PL1 2 OCGT
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	274.4288273190138	110.0	3.0	5	5	5	275.0	7;	%PL1 2 lignite
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	30.106697464095323	0.0	0.0	0	0	505	17.0	2;	%PL1 2 offwind
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	14.440963531294441	0.0	0.0	42	42	226	38.0	4;	%PL1 2 onwind
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	6.62552178589347	0.0	3.5	1	1	1	26.0	5;	%PL1 2 ror
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.3103985915638066	0.0	0.0	34	34	307	28.0	6;	%PL1 2 solar
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	111	224.0	0;	%PL1 3 CCGT
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	111	224.0	1;	%PL1 3 OCGT
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	270.7738579513752	89.375	3.0	23	23	23	275.0	9;	%PL1 3 coal
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	272.8449164719006	110.0	3.0	17	17	17	275.0	7;	%PL1 3 lignite
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.47422612471756	0.0	2.8	2	2	2	50.0	3;	%PL1 3 oil
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.333233556960861	0.0	0.0	22	22	655	38.0	4;	%PL1 3 onwind
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.981471470639186	0.0	0.0	25	25	888	28.0	6;	%PL1 3 solar
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	212.72222222222223	78.4	5.0	18	18	113	224.0	0;	%PT1 0 CCGT
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	113	224.0	1;	%PT1 0 OCGT
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.052435795658472	0.0	0.0	2	2	1486	17.0	2;	%PT1 0 offwind
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	31.946212114096536	0.0	0.0	138	138	665	38.0	4;	%PT1 0 onwind
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	25.89285714285714	0.0	3.5	98	98	98	26.0	5;	%PT1 0 ror
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.134657054877634	0.0	0.0	37	37	903	28.0	6;	%PT1 0 solar
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	5.0	0	0	85	224.0	0;	%RO1 0 CCGT
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	85	224.0	1;	%RO1 0 OCGT
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	138.3209815115997	110.0	3.0	2	2	2	275.0	7;	%RO1 0 lignite
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	650.0	500.0	5.5	2	2	2	1000.0	10;	%RO1 0 nuclear
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.871906393958508	0.0	0.0	0	0	1120	17.0	2;	%RO1 0 offwind
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.15041371370678	0.0	0.0	80	80	501	38.0	4;	%RO1 0 onwind
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.698729461190662	0.0	3.5	136	136	136	26.0	5;	%RO1 0 ror
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.4022612218734576	0.0	0.0	50	50	680	28.0	6;	%RO1 0 solar
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	110.0	78.4	5.0	1	1	43	224.0	0;	%RS1 0 CCGT
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	43	224.0	1;	%RS1 0 OCGT
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	247.95604409997577	110.0	3.0	10	10	10	275.0	7;	%RS1 0 lignite
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	11.887521301390422	0.0	0.0	11	11	249	38.0	4;	%RS1 0 onwind
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.589869546826423	0.0	3.5	66	66	66	26.0	5;	%RS1 0 ror
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.6441412032362277	0.0	0.0	2	2	338	28.0	6;	%RS1 0 solar
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	218.2	78.4	5.0	5	5	198	224.0	0;	%SE2 0 CCGT
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	198	224.0	1;	%SE2 0 OCGT
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	957.4444444444445	500.0	5.5	9	9	9	1000.0	10;	%SE2 0 nuclear
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	13.5506703653071	0.0	0.0	12	12	2600	17.0	2;	%SE2 0 offwind
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.975306889742664	0.0	0.0	250	250	1163	38.0	4;	%SE2 0 onwind
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	9.45296892510159	0.0	3.5	50	50	50	26.0	5;	%SE2 0 ror
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	4.1701607553775455	0.0	0.0	51	51	1578	28.0	6;	%SE2 0 solar
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	217.0	78.4	5.0	2	2	30	224.0	0;	%SI1 0 CCGT
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	30	224.0	1;	%SI1 0 OCGT
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	251.35554588076954	110.0	3.0	4	4	4	275.0	7;	%SI1 0 lignite
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	696.0	500.0	5.5	1	1	1	1000.0	10;	%SI1 0 nuclear
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.5423034572587504	0.0	0.0	0	0	391	17.0	2;	%SI1 0 offwind
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.342087503475692	0.0	0.0	1	1	175	38.0	4;	%SI1 0 onwind
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	22.23516333002436	0.0	3.5	36	36	36	26.0	5;	%SI1 0 ror
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	2.2325360310297593	0.0	0.0	10	10	238	28.0	6;	%SI1 0 solar
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	182.0	78.4	5.0	4	4	47	224.0	0;	%SK1 0 CCGT
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	224.0	78.4	2.8	0	0	47	224.0	1;	%SK1 0 OCGT
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	263.6739695770679	89.375	3.0	1	1	1	275.0	9;	%SK1 0 coal
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	142.93168089531972	110.0	3.0	2	2	2	275.0	7;	%SK1 0 lignite
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	970.0	500.0	5.5	2	2	2	1000.0	10;	%SK1 0 nuclear
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	0.7029122171679635	0.0	0.0	1	1	273	38.0	4;	%SK1 0 onwind
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	7.647881061299442	0.0	3.5	53	53	53	26.0	5;	%SK1 0 ror
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.9302753629577696	0.0	0.0	22	22	370	28.0	6;	%SK1 0 solar
	1	0.0	0.0	0.0	-0.0	1.0	100.0	1	1690.7	253.605	3.5	1	1	1	1690.7	12;	%AL1 0 hydro
	2	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.0	6.75	3.5	1	1	1	45.0	12;	%AT1 0 hydro
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	2171.0	325.65	3.5	1	1	1	2171.0	13;	%AT1 1 PHS
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	-325.65	-2171.0	0.0	1	1	1	-2171.0	14;	%AT1 1 PHS (pump mode)
	3	0.0	0.0	0.0	-0.0	1.0	100.0	1	1198.0	179.7	3.5	1	1	1	1198.0	12;	%AT1 1 hydro
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	2823.3	423.495	3.5	1	1	1	2823.3	13;	%AT1 2 PHS
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	-423.495	-2823.3	0.0	1	1	1	-2823.3	14;	%AT1 2 PHS (pump mode)
	4	0.0	0.0	0.0	-0.0	1.0	100.0	1	1627.6200000000001	244.143	3.5	1	1	1	1627.6200000000001	12;	%AT1 2 hydro
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	50.0	7.5	3.5	1	1	1	50.0	13;	%AT1 3 PHS
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	-7.5	-50.0	0.0	1	1	1	-50.0	14;	%AT1 3 PHS (pump mode)
	5	0.0	0.0	0.0	-0.0	1.0	100.0	1	282.0	42.3	3.5	1	1	1	282.0	12;	%AT1 3 hydro
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%BA1 0 PHS
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%BA1 0 PHS (pump mode)
	6	0.0	0.0	0.0	-0.0	1.0	100.0	1	1614.5	242.17499999999998	3.5	1	1	1	1614.5	12;	%BA1 0 hydro
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	144.0	21.599999999999998	3.5	1	1	1	144.0	13;	%BE1 0 PHS
	7	0.0	0.0	0.0	-0.0	1.0	100.0	1	-21.599999999999998	-144.0	0.0	1	1	1	-144.0	14;	%BE1 0 PHS (pump mode)
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	1164.0	174.6	3.5	1	1	1	1164.0	13;	%BE1 1 PHS
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	-174.6	-1164.0	0.0	1	1	1	-1164.0	14;	%BE1 1 PHS (pump mode)
	8	0.0	0.0	0.0	-0.0	1.0	100.0	1	12.782802547770691	1.9174203821656035	3.5	1	1	1	12.782802547770691	12;	%BE1 1 hydro
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	864.0	129.6	3.5	1	1	1	864.0	13;	%BG1 0 PHS
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	-129.6	-864.0	0.0	1	1	1	-864.0	14;	%BG1 0 PHS (pump mode)
	9	0.0	0.0	0.0	-0.0	1.0	100.0	1	1925.1399999999999	288.77099999999996	3.5	1	1	1	1925.1399999999999	12;	%BG1 0 hydro
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	1696.2	254.43	3.5	1	1	1	1696.2	13;	%CH1 0 PHS
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	-254.43	-1696.2	0.0	1	1	1	-1696.2	14;	%CH1 0 PHS (pump mode)
	10	0.0	0.0	0.0	-0.0	1.0	100.0	1	4253.57	638.0355	3.5	1	1	1	4253.57	12;	%CH1 0 hydro
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	1351.4499999999998	202.71749999999997	3.5	1	1	1	1351.4499999999998	13;	%CH1 1 PHS
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	-202.71749999999997	-1351.4499999999998	0.0	1	1	1	-1351.4499999999998	14;	%CH1 1 PHS (pump mode)
	11	0.0	0.0	0.0	-0.0	1.0	100.0	1	2986.1600000000003	447.92400000000004	3.5	1	1	1	2986.1600000000003	12;	%CH1 1 hydro
	12	0.0	0.0	0.0	-0.0	1.0	100.0	1	71.0	10.65	3.5	1	1	1	71.0	12;	%CH1 2 hydro
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	2322.2000000000003	348.33000000000004	3.5	1	1	1	2322.2000000000003	13;	%CH1 3 PHS
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	-348.33000000000004	-2322.2000000000003	0.0	1	1	1	-2322.2000000000003	14;	%CH1 3 PHS (pump mode)
	13	0.0	0.0	0.0	-0.0	1.0	100.0	1	2216.25	332.4375	3.5	1	1	1	2216.25	12;	%CH1 3 hydro
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	638.0	95.7	3.5	1	1	1	638.0	13;	%CZ1 0 PHS
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	-95.7	-638.0	0.0	1	1	1	-638.0	14;	%CZ1 0 PHS (pump mode)
	14	0.0	0.0	0.0	-0.0	1.0	100.0	1	3.0	0.44999999999999996	3.5	1	1	1	3.0	12;	%CZ1 0 hydro
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.0	6.75	3.5	1	1	1	45.0	13;	%CZ1 1 PHS
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	-6.75	-45.0	0.0	1	1	1	-45.0	14;	%CZ1 1 PHS (pump mode)
	15	0.0	0.0	0.0	-0.0	1.0	100.0	1	641.9839022845104	96.29758534267656	3.5	1	1	1	641.9839022845104	12;	%CZ1 1 hydro
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	472.0	70.8	3.5	1	1	1	472.0	13;	%CZ1 2 PHS
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	-70.8	-472.0	0.0	1	1	1	-472.0	14;	%CZ1 2 PHS (pump mode)
	16	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.0	4.2	3.5	1	1	1	28.0	12;	%CZ1 2 hydro
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	160.0	24.0	3.5	1	1	1	160.0	13;	%DE1 1 PHS
	18	0.0	0.0	0.0	-0.0	1.0	100.0	1	-24.0	-160.0	0.0	1	1	1	-160.0	14;	%DE1 1 PHS (pump mode)
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	90.0	13.5	3.5	1	1	1	90.0	13;	%DE1 12 PHS
	21	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.5	-90.0	0.0	1	1	1	-90.0	14;	%DE1 12 PHS (pump mode)
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	1294.0	194.1	3.5	1	1	1	1294.0	13;	%DE1 14 PHS
	23	0.0	0.0	0.0	-0.0	1.0	100.0	1	-194.1	-1294.0	0.0	1	1	1	-1294.0	14;	%DE1 14 PHS (pump mode)
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	447.42	67.113	3.5	1	1	1	447.42	13;	%DE1 15 PHS
	24	0.0	0.0	0.0	-0.0	1.0	100.0	1	-67.113	-447.42	0.0	1	1	1	-447.42	14;	%DE1 15 PHS (pump mode)
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	167.1	25.064999999999998	3.5	1	1	1	167.1	13;	%DE1 16 PHS
	25	0.0	0.0	0.0	-0.0	1.0	100.0	1	-25.064999999999998	-167.1	0.0	1	1	1	-167.1	14;	%DE1 16 PHS (pump mode)
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	399.8	59.97	3.5	1	1	1	399.8	13;	%DE1 17 PHS
	26	0.0	0.0	0.0	-0.0	1.0	100.0	1	-59.97	-399.8	0.0	1	1	1	-399.8	14;	%DE1 17 PHS (pump mode)
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	1776.8	266.52	3.5	1	1	1	1776.8	13;	%DE1 18 PHS
	27	0.0	0.0	0.0	-0.0	1.0	100.0	1	-266.52	-1776.8	0.0	1	1	1	-1776.8	14;	%DE1 18 PHS (pump mode)
	28	0.0	0.0	0.0	-0.0	1.0	100.0	1	124.0	18.599999999999998	3.5	1	1	1	124.0	12;	%DE1 19 hydro
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	120.0	18.0	3.5	1	1	1	120.0	13;	%DE1 2 PHS
	29	0.0	0.0	0.0	-0.0	1.0	100.0	1	-18.0	-120.0	0.0	1	1	1	-120.0	14;	%DE1 2 PHS (pump mode)
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	220.0	33.0	3.5	1	1	1	220.0	13;	%DE1 20 PHS
	30	0.0	0.0	0.0	-0.0	1.0	100.0	1	-33.0	-220.0	0.0	1	1	1	-220.0	14;	%DE1 20 PHS (pump mode)
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	39.8	5.97	3.5	1	1	1	39.8	13;	%DE1 21 PHS
	31	0.0	0.0	0.0	-0.0	1.0	100.0	1	-5.97	-39.8	0.0	1	1	1	-39.8	14;	%DE1 21 PHS (pump mode)
	33	0.0	0.0	0.0	-0.0	1.0	100.0	1	45.5	6.825	3.5	1	1	1	45.5	12;	%DE1 23 hydro
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	164.0	24.599999999999998	3.5	1	1	1	164.0	13;	%DE1 26 PHS
	36	0.0	0.0	0.0	-0.0	1.0	100.0	1	-24.599999999999998	-164.0	0.0	1	1	1	-164.0	14;	%DE1 26 PHS (pump mode)
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	44.0	6.6	3.5	1	1	1	44.0	13;	%DE1 3 PHS
	40	0.0	0.0	0.0	-0.0	1.0	100.0	1	-6.6	-44.0	0.0	1	1	1	-44.0	14;	%DE1 3 PHS (pump mode)
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	1060.0	159.0	3.5	1	1	1	1060.0	13;	%DE1 30 PHS
	41	0.0	0.0	0.0	-0.0	1.0	100.0	1	-159.0	-1060.0	0.0	1	1	1	-1060.0	14;	%DE1 30 PHS (pump mode)
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	480.0	72.0	3.5	1	1	1	480.0	13;	%DE1 31 PHS
	42	0.0	0.0	0.0	-0.0	1.0	100.0	1	-72.0	-480.0	0.0	1	1	1	-480.0	14;	%DE1 31 PHS (pump mode)
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	960.0	144.0	3.5	1	1	1	960.0	13;	%DE1 4 PHS
	46	0.0	0.0	0.0	-0.0	1.0	100.0	1	-144.0	-960.0	0.0	1	1	1	-960.0	14;	%DE1 4 PHS (pump mode)
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	92.0	13.799999999999999	3.5	1	1	1	92.0	13;	%DE1 7 PHS
	49	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.799999999999999	-92.0	0.0	1	1	1	-92.0	14;	%DE1 7 PHS (pump mode)
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	79.7	11.955	3.5	1	1	1	79.7	13;	%DE1 9 PHS
	51	0.0	0.0	0.0	-0.0	1.0	100.0	1	-11.955	-79.7	0.0	1	1	1	-79.7	14;	%DE1 9 PHS (pump mode)
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	8870.75	1330.6125	3.5	1	1	1	8870.75	13;	%ES1 0 PHS
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1330.6125	-8870.75	0.0	1	1	1	-8870.75	14;	%ES1 0 PHS (pump mode)
	55	0.0	0.0	0.0	-0.0	1.0	100.0	1	14846.837	2227.02555	3.5	1	1	1	14846.837	12;	%ES1 0 hydro
	57	0.0	0.0	0.0	-0.0	1.0	100.0	1	1290.0	193.5	3.5	1	1	1	1290.0	12;	%FI2 0 hydro
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	921.0	138.15	3.5	1	1	1	921.0	13;	%FR1 0 PHS
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	-138.15	-921.0	0.0	1	1	1	-921.0	14;	%FR1 0 PHS (pump mode)
	58	0.0	0.0	0.0	-0.0	1.0	100.0	1	3412.6808917197445	511.9021337579617	3.5	1	1	1	3412.6808917197445	12;	%FR1 0 hydro
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	3247.3	487.095	3.5	1	1	1	3247.3	13;	%FR1 2 PHS
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	-487.095	-3247.3	0.0	1	1	1	-3247.3	14;	%FR1 2 PHS (pump mode)
	60	0.0	0.0	0.0	-0.0	1.0	100.0	1	4644.324840764331	696.6487261146497	3.5	1	1	1	4644.324840764331	12;	%FR1 2 hydro
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	808.0	121.19999999999999	3.5	1	1	1	808.0	13;	%FR1 4 PHS
	62	0.0	0.0	0.0	-0.0	1.0	100.0	1	-121.19999999999999	-808.0	0.0	1	1	1	-808.0	14;	%FR1 4 PHS (pump mode)
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	440.0	66.0	3.5	1	1	1	440.0	13;	%GB0 1 PHS
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	-66.0	-440.0	0.0	1	1	1	-440.0	14;	%GB0 1 PHS (pump mode)
	64	0.0	0.0	0.0	-0.0	1.0	100.0	1	228.3	34.245	3.5	1	1	1	228.3	12;	%GB0 1 hydro
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	699.0	104.85	3.5	1	1	1	699.0	13;	%GR1 0 PHS
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	-104.85	-699.0	0.0	1	1	1	-699.0	14;	%GR1 0 PHS (pump mode)
	66	0.0	0.0	0.0	-0.0	1.0	100.0	1	2566.0	384.9	3.5	1	1	1	2566.0	12;	%GR1 0 hydro
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	245.7	36.855	3.5	1	1	1	245.7	13;	%HR1 0 PHS
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.855	-245.7	0.0	1	1	1	-245.7	14;	%HR1 0 PHS (pump mode)
	67	0.0	0.0	0.0	-0.0	1.0	100.0	1	1864.404458598726	279.6606687898089	3.5	1	1	1	1864.404458598726	12;	%HR1 0 hydro
	68	0.0	0.0	0.0	-0.0	1.0	100.0	1	28.0	4.2	3.5	1	1	1	28.0	12;	%HU1 0 hydro
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	392.0	58.8	3.5	1	1	1	392.0	13;	%IE5 0 PHS
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	-58.8	-392.0	0.0	1	1	1	-392.0	14;	%IE5 0 PHS (pump mode)
	69	0.0	0.0	0.0	-0.0	1.0	100.0	1	1.0	0.15	3.5	1	1	1	1.0	12;	%IE5 0 hydro
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	7331.9	1099.7849999999999	3.5	1	1	1	7331.9	13;	%IT1 0 PHS
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	-1099.7849999999999	-7331.9	0.0	1	1	1	-7331.9	14;	%IT1 0 PHS (pump mode)
	70	0.0	0.0	0.0	-0.0	1.0	100.0	1	4045.9031847133756	606.8854777070063	3.5	1	1	1	4045.9031847133756	12;	%IT1 0 hydro
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	240.0	36.0	3.5	1	1	1	240.0	13;	%IT3 0 PHS
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	-36.0	-240.0	0.0	1	1	1	-240.0	14;	%IT3 0 PHS (pump mode)
	71	0.0	0.0	0.0	-0.0	1.0	100.0	1	119.9585987261146	17.99378980891719	3.5	1	1	1	119.9585987261146	12;	%IT3 0 hydro
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	900.0	135.0	3.5	1	1	1	900.0	13;	%LT6 0 PHS
	72	0.0	0.0	0.0	-0.0	1.0	100.0	1	-135.0	-900.0	0.0	1	1	1	-900.0	14;	%LT6 0 PHS (pump mode)
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	2582.0	387.3	3.5	1	1	1	2582.0	13;	%LU1 0 PHS
	73	0.0	0.0	0.0	-0.0	1.0	100.0	1	-387.3	-2582.0	0.0	1	1	1	-2582.0	14;	%LU1 0 PHS (pump mode)
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	307.0	46.05	3.5	1	1	1	307.0	13;	%ME1 0 PHS
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	-46.05	-307.0	0.0	1	1	1	-307.0	14;	%ME1 0 PHS (pump mode)
	75	0.0	0.0	0.0	-0.0	1.0	100.0	1	344.961	51.74415	3.5	1	1	1	344.961	12;	%ME1 0 hydro
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	282.3	42.345	3.5	1	1	1	282.3	13;	%NO2 0 PHS
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	-42.345	-282.3	0.0	1	1	1	-282.3	14;	%NO2 0 PHS (pump mode)
	80	0.0	0.0	0.0	-0.0	1.0	100.0	1	29130.0962	4369.51443	3.5	1	1	1	29130.0962	12;	%NO2 0 hydro
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	198.0	29.7	3.5	1	1	1	198.0	13;	%PL1 0 PHS
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	-29.7	-198.0	0.0	1	1	1	-198.0	14;	%PL1 0 PHS (pump mode)
	81	0.0	0.0	0.0	-0.0	1.0	100.0	1	78.09554140127388	11.714331210191082	3.5	1	1	1	78.09554140127388	12;	%PL1 0 hydro
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	716.0	107.39999999999999	3.5	1	1	1	716.0	13;	%PL1 1 PHS
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	-107.39999999999999	-716.0	0.0	1	1	1	-716.0	14;	%PL1 1 PHS (pump mode)
	82	0.0	0.0	0.0	-0.0	1.0	100.0	1	33.89808917197452	5.084713375796178	3.5	1	1	1	33.89808917197452	12;	%PL1 1 hydro
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	252.0	37.8	3.5	1	1	1	252.0	13;	%PL1 2 PHS
	83	0.0	0.0	0.0	-0.0	1.0	100.0	1	-37.8	-252.0	0.0	1	1	1	-252.0	14;	%PL1 2 PHS (pump mode)
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	632.0	94.8	3.5	1	1	1	632.0	13;	%PL1 3 PHS
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	-94.8	-632.0	0.0	1	1	1	-632.0	14;	%PL1 3 PHS (pump mode)
	84	0.0	0.0	0.0	-0.0	1.0	100.0	1	21.0	3.15	3.5	1	1	1	21.0	12;	%PL1 3 hydro
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	3703.0	555.4499999999999	3.5	1	1	1	3703.0	13;	%PT1 0 PHS
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	-555.4499999999999	-3703.0	0.0	1	1	1	-3703.0	14;	%PT1 0 PHS (pump mode)
	85	0.0	0.0	0.0	-0.0	1.0	100.0	1	881.4	132.20999999999998	3.5	1	1	1	881.4	12;	%PT1 0 hydro
	86	0.0	0.0	0.0	-0.0	1.0	100.0	1	4449.9400000000005	667.4910000000001	3.5	1	1	1	4449.9400000000005	12;	%RO1 0 hydro
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	614.0	92.1	3.5	1	1	1	614.0	13;	%RS1 0 PHS
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	-92.1	-614.0	0.0	1	1	1	-614.0	14;	%RS1 0 PHS (pump mode)
	87	0.0	0.0	0.0	-0.0	1.0	100.0	1	790.1	118.515	3.5	1	1	1	790.1	12;	%RS1 0 hydro
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	92.0	13.799999999999999	3.5	1	1	1	92.0	13;	%SE2 0 PHS
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	-13.799999999999999	-92.0	0.0	1	1	1	-92.0	14;	%SE2 0 PHS (pump mode)
	88	0.0	0.0	0.0	-0.0	1.0	100.0	1	10784.18662493251	1617.6279937398765	3.5	1	1	1	10784.18662493251	12;	%SE2 0 hydro
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	180.0	27.0	3.5	1	1	1	180.0	13;	%SI1 0 PHS
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	-27.0	-180.0	0.0	1	1	1	-180.0	14;	%SI1 0 PHS (pump mode)
	89	0.0	0.0	0.0	-0.0	1.0	100.0	1	118.0	17.7	3.5	1	1	1	118.0	12;	%SI1 0 hydro
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	822.453	123.36795	3.5	1	1	1	822.453	13;	%SK1 0 PHS
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	-123.36795	-822.453	0.0	1	1	1	-822.453	14;	%SK1 0 PHS (pump mode)
	90	0.0	0.0	0.0	-0.0	1.0	100.0	1	241.9	36.285	3.5	1	1	1	241.9	12;	%SK1 0 hydro
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0	investment
mpc.gencost = [
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%AL1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%AL1 0 OCGT
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	8973.105780467546;	%AL1 0 offwind
	2	0.0	0.0	3	0.0	3721.4285714285716	0.0	0.0	5403.939413054837;	%AL1 0 oil
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%AL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%AL1 0 ror
	2	0.0	0.0	3	0.0	0.24999999999999997	0.0	0.0	2844.9143687971587;	%AL1 0 solar
	2	189600.20591133158	75840.08236453262	3	0.0	967.3479893435283	0.0	0.0	63305.39772164997;	%AT1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388807;	%AT1 0 OCGT
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%AT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%AT1 0 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%AT1 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%AT1 1 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%AT1 1 OCGT
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%AT1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%AT1 1 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.9143687971587;	%AT1 1 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%AT1 2 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%AT1 2 OCGT
	2	0.0	0.0	3	0.0	0.3749999999999999	0.0	0.0	10420.273244174425;	%AT1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%AT1 2 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%AT1 2 solar
	2	188530.47960124983	75412.19184049993	3	0.0	961.8902020471928	0.0	0.0	63305.39772164997;	%AT1 3 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%AT1 3 OCGT
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%AT1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%AT1 3 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%AT1 3 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%BA1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%BA1 0 OCGT
	2	84479.16666666666	33791.666666666664	3	0.0	307.1969696969697	0.0	0.0	274667.67194124067;	%BA1 0 lignite
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%BA1 0 onwind
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.9143687971596;	%BA1 0 solar
	2	228984.13468943886	91593.65387577555	3	0.0	1168.2864014767288	0.0	0.0	63305.397721649955;	%BE1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%BE1 0 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%BE1 0 biomass
	2	0.0	0.0	3	0.0	0.37500000000000006	0.0	0.0	9305.893724106283;	%BE1 0 offwind
	2	0.0	0.0	3	0.0	0.37500000000000006	0.0	0.0	10420.273244174427;	%BE1 0 onwind
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%BE1 0 solar
	2	190390.34482758623	76156.1379310345	3	0.0	971.3793103448277	0.0	0.0	63305.397721649955;	%BE1 1 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388807;	%BE1 1 OCGT
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%BE1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%BE1 1 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%BE1 1 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.397721649955;	%BG1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388815;	%BG1 0 OCGT
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.67194124067;	%BG1 0 coal
	2	84479.16666666664	33791.66666666666	3	0.0	307.19696969696963	0.0	0.0	274667.6719412406;	%BG1 0 lignite
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%BG1 0 nuclear
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9453.29082917764;	%BG1 0 offwind
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%BG1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%BG1 0 ror
	2	0.0	0.0	3	0.0	0.24999999999999997	0.0	0.0	2844.914368797159;	%BG1 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%CH1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%CH1 0 OCGT
	2	1902.2872340425533	760.9148936170212	3	0.0	372.3404255319149	0.0	0.0	7936.160540983008;	%CH1 0 biomass
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%CH1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%CH1 0 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%CH1 0 solar
	2	190390.34482758623	76156.1379310345	3	0.0	971.3793103448277	0.0	0.0	63305.397721649955;	%CH1 1 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388807;	%CH1 1 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%CH1 1 biomass
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%CH1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%CH1 1 ror
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.9143687971596;	%CH1 1 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%CH1 2 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%CH1 2 OCGT
	2	1902.287234042554	760.9148936170216	3	0.0	372.340425531915	0.0	0.0	7936.160540983009;	%CH1 2 biomass
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%CH1 2 nuclear
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%CH1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%CH1 2 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%CH1 2 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%CH1 3 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%CH1 3 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%CH1 3 biomass
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%CH1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%CH1 3 ror
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.914368797159;	%CH1 3 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%CZ1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388815;	%CZ1 0 OCGT
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%CZ1 0 onwind
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.9143687971596;	%CZ1 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%CZ1 1 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%CZ1 1 OCGT
	2	84479.16666666666	33791.666666666664	3	0.0	307.1969696969697	0.0	0.0	274667.67194124067;	%CZ1 1 lignite
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%CZ1 1 nuclear
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%CZ1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%CZ1 1 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%CZ1 1 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.397721649955;	%CZ1 2 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388807;	%CZ1 2 OCGT
	2	84479.16666666666	33791.666666666664	3	0.0	307.1969696969697	0.0	0.0	274667.67194124067;	%CZ1 2 lignite
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%CZ1 2 nuclear
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%CZ1 2 onwind
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%CZ1 2 solar
	2	210393.03243022304	84157.21297208923	3	0.0	1073.4338389297093	0.0	0.0	63305.39772164997;	%DE1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 0 OCGT
	2	1902.2872340425536	760.9148936170214	3	0.0	372.340425531915	0.0	0.0	7936.160540983009;	%DE1 0 biomass
	2	78818.7182774713	31527.487310988523	3	0.0	286.6135210089866	0.0	0.0	274667.67194124067;	%DE1 0 lignite
	2	0.0	0.0	3	0.0	3439.473684210526	0.0	0.0	5403.939413054837;	%DE1 0 oil
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%DE1 0 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 0 solar
	2	219415.51668609332	87766.20667443732	3	0.0	1119.4669218678227	0.0	0.0	63305.39772164997;	%DE1 1 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 1 OCGT
	2	1902.2872340425533	760.9148936170212	3	0.0	372.3404255319149	0.0	0.0	7936.160540983008;	%DE1 1 biomass
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%DE1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168865;	%DE1 1 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 1 solar
	2	220267.34602178977	88106.93840871591	3	0.0	1123.8129899070905	0.0	0.0	63305.39772164997;	%DE1 10 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 10 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 10 biomass
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10794.759052067577;	%DE1 10 offwind
	2	0.0	0.0	3	0.0	0.37500000000000006	0.0	0.0	10420.273244174427;	%DE1 10 onwind
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.9143687971596;	%DE1 10 solar
	2	194466.66622745825	77786.66649098329	3	0.0	992.17686850744	0.0	0.0	63305.39772164997;	%DE1 11 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 11 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 11 biomass
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 11 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168858;	%DE1 11 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 11 solar
	2	302361.90385975235	120944.76154390092	3	0.0	1542.6627747946545	0.0	0.0	63305.39772164997;	%DE1 12 CCGT
	2	237375.75426322696	94950.3017052908	3	0.0	1211.1007870572803	0.0	0.0	28828.136128388815;	%DE1 12 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 12 biomass
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.67194124067;	%DE1 12 coal
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%DE1 12 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%DE1 12 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 12 solar
	2	215404.87983187867	86161.95193275149	3	0.0	1099.0044889381566	0.0	0.0	63305.39772164997;	%DE1 13 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388807;	%DE1 13 OCGT
	2	1902.2872340425533	760.9148936170212	3	0.0	372.3404255319149	0.0	0.0	7936.160540983008;	%DE1 13 biomass
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.67194124067;	%DE1 13 coal
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	9013.04414989267;	%DE1 13 offwind
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 13 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%DE1 13 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 13 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%DE1 14 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 14 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 14 biomass
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 14 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%DE1 14 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.9143687971587;	%DE1 14 solar
	2	196779.32351812997	78711.72940725199	3	0.0	1003.9761403986221	0.0	0.0	63305.39772164997;	%DE1 15 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388807;	%DE1 15 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 15 biomass
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.67194124067;	%DE1 15 coal
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 15 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168858;	%DE1 15 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 15 solar
	2	267372.623032976	106949.04921319039	3	0.0	1364.1460358825304	0.0	0.0	63305.39772164997;	%DE1 16 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 16 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983009;	%DE1 16 biomass
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 16 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168865;	%DE1 16 ror
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.9143687971596;	%DE1 16 solar
	2	216581.58560536467	86632.63424214587	3	0.0	1105.008089823289	0.0	0.0	63305.39772164997;	%DE1 17 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 17 OCGT
	2	1902.2872340425533	760.9148936170212	3	0.0	372.3404255319149	0.0	0.0	7936.160540983008;	%DE1 17 biomass
	2	76091.46659707726	30436.586638830904	3	0.0	276.69624217119	0.0	0.0	274667.67194124067;	%DE1 17 lignite
	2	0.0	0.0	3	0.0	0.37500000000000006	0.0	0.0	10420.273244174427;	%DE1 17 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%DE1 17 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 17 solar
	2	231638.09798508277	92655.2391940331	3	0.0	1181.8270305361364	0.0	0.0	63305.39772164997;	%DE1 18 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 18 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983009;	%DE1 18 biomass
	2	0.0	0.0	3	0.0	0.37500000000000006	0.0	0.0	10420.273244174427;	%DE1 18 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%DE1 18 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 18 solar
	2	284132.81853870477	113653.12741548191	3	0.0	1449.6572374423713	0.0	0.0	63305.39772164997;	%DE1 19 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 19 OCGT
	2	1902.2872340425533	760.9148936170212	3	0.0	372.3404255319149	0.0	0.0	7936.160540983008;	%DE1 19 biomass
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%DE1 19 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168865;	%DE1 19 ror
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.914368797159;	%DE1 19 solar
	2	190244.08268733852	76097.63307493541	3	0.0	970.6330749354006	0.0	0.0	63305.39772164997;	%DE1 2 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 2 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 2 biomass
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.67194124067;	%DE1 2 coal
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9114.14673567592;	%DE1 2 offwind
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%DE1 2 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 2 solar
	2	205083.45717906565	82033.38287162627	3	0.0	1046.3441692809472	0.0	0.0	63305.39772164997;	%DE1 20 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388815;	%DE1 20 OCGT
	2	1902.2872340425533	760.9148936170212	3	0.0	372.3404255319149	0.0	0.0	7936.160540983008;	%DE1 20 biomass
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.6719412406;	%DE1 20 coal
	2	0.0	0.0	3	0.0	0.3749999999999999	0.0	0.0	10420.273244174425;	%DE1 20 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%DE1 20 ror
	2	0.0	0.0	3	0.0	0.24999999999999997	0.0	0.0	2844.9143687971587;	%DE1 20 solar
	2	219435.33360571793	87774.13344228716	3	0.0	1119.5680286006016	0.0	0.0	63305.39772164997;	%DE1 21 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388807;	%DE1 21 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983009;	%DE1 21 biomass
	2	74902.32247562273	29960.92899024909	3	0.0	272.3720817295372	0.0	0.0	274667.6719412406;	%DE1 21 lignite
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 21 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168865;	%DE1 21 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 21 solar
	2	205398.12546570966	82159.25018628387	3	0.0	1047.9496197230085	0.0	0.0	63305.39772164997;	%DE1 22 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388807;	%DE1 22 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 22 biomass
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 22 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168858;	%DE1 22 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 22 solar
	2	266559.0209790211	106623.60839160842	3	0.0	1359.9950049950053	0.0	0.0	63305.39772164997;	%DE1 23 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 23 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 23 biomass
	2	0.0	0.0	3	0.0	3662.322934173825	0.0	0.0	5403.939413054838;	%DE1 23 oil
	2	0.0	0.0	3	0.0	0.37500000000000006	0.0	0.0	10420.273244174427;	%DE1 23 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%DE1 23 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 23 solar
	2	239499.9679121939	95799.98716487757	3	0.0	1221.9386117969077	0.0	0.0	63305.397721649955;	%DE1 24 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 24 OCGT
	2	1902.2872340425533	760.9148936170212	3	0.0	372.3404255319149	0.0	0.0	7936.160540983008;	%DE1 24 biomass
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9485.615847677098;	%DE1 24 offwind
	2	0.0	0.0	3	0.0	3418.2005944107204	0.0	0.0	5403.939413054837;	%DE1 24 oil
	2	0.0	0.0	3	0.0	0.3749999999999999	0.0	0.0	10420.273244174427;	%DE1 24 onwind
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.914368797159;	%DE1 24 solar
	2	205710.5467743824	82284.21870975297	3	0.0	1049.543605991747	0.0	0.0	63305.39772164997;	%DE1 25 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 25 OCGT
	2	1902.2872340425536	760.9148936170214	3	0.0	372.340425531915	0.0	0.0	7936.160540983009;	%DE1 25 biomass
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 25 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168865;	%DE1 25 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 25 solar
	2	276547.5007349402	110619.00029397607	3	0.0	1410.9566364027557	0.0	0.0	63305.39772164997;	%DE1 26 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 26 OCGT
	2	1902.2872340425533	760.9148936170212	3	0.0	372.3404255319149	0.0	0.0	7936.160540983008;	%DE1 26 biomass
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.67194124067;	%DE1 26 coal
	2	0.0	0.0	3	0.0	3297.821707378494	0.0	0.0	5403.939413054837;	%DE1 26 oil
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%DE1 26 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%DE1 26 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 26 solar
	2	223442.053610548	89376.82144421921	3	0.0	1140.0104776048368	0.0	0.0	63305.397721649955;	%DE1 27 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 27 OCGT
	2	1902.2872340425533	760.9148936170212	3	0.0	372.3404255319149	0.0	0.0	7936.160540983008;	%DE1 27 biomass
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9970.09581845188;	%DE1 27 offwind
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 27 onwind
	2	0.0	0.0	3	0.0	0.24999999999999997	0.0	0.0	2844.9143687971587;	%DE1 27 solar
	2	197618.00377749404	79047.20151099762	3	0.0	1008.2551213137449	0.0	0.0	63305.39772164997;	%DE1 28 CCGT
	2	245586.08715388115	98234.43486155245	3	0.0	1252.990240581026	0.0	0.0	28828.136128388815;	%DE1 28 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 28 biomass
	2	0.0	0.0	3	0.0	3438.388460161552	0.0	0.0	5403.939413054837;	%DE1 28 oil
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%DE1 28 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%DE1 28 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 28 solar
	2	218134.23252498475	87253.69300999389	3	0.0	1112.9297577805341	0.0	0.0	63305.397721649955;	%DE1 29 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 29 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 29 biomass
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 29 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168858;	%DE1 29 ror
	2	0.0	0.0	3	0.0	0.24999999999999997	0.0	0.0	2844.9143687971587;	%DE1 29 solar
	2	212460.93388685168	84984.37355474067	3	0.0	1083.9843565655697	0.0	0.0	63305.39772164997;	%DE1 3 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 3 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 3 biomass
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.67194124067;	%DE1 3 coal
	2	0.0	0.0	3	0.0	3443.807641633729	0.0	0.0	5403.939413054837;	%DE1 3 oil
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 3 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168858;	%DE1 3 ror
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.9143687971596;	%DE1 3 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%DE1 30 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 30 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 30 biomass
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 30 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%DE1 30 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 30 solar
	2	231220.72714604074	92488.29085841631	3	0.0	1179.6975874797997	0.0	0.0	63305.39772164997;	%DE1 31 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388815;	%DE1 31 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 31 biomass
	2	77428.39935760172	30971.359743040688	3	0.0	281.5578158458244	0.0	0.0	274667.67194124067;	%DE1 31 lignite
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 31 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168865;	%DE1 31 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 31 solar
	2	239966.3546633357	95986.54186533428	3	0.0	1224.318136037427	0.0	0.0	63305.39772164997;	%DE1 32 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388815;	%DE1 32 OCGT
	2	1902.2872340425533	760.9148936170212	3	0.0	372.3404255319149	0.0	0.0	7936.160540983008;	%DE1 32 biomass
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.67194124067;	%DE1 32 coal
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	9063.446739104811;	%DE1 32 offwind
	2	0.0	0.0	3	0.0	0.37500000000000006	0.0	0.0	10420.273244174427;	%DE1 32 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%DE1 32 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 32 solar
	2	222572.29065344462	89028.91626137785	3	0.0	1135.5729114971662	0.0	0.0	63305.397721649955;	%DE1 33 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 33 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 33 biomass
	2	157349.78546844443	62939.91418737777	3	0.0	704.2228160825484	0.0	0.0	274667.6719412406;	%DE1 33 coal
	2	0.0	0.0	3	0.0	0.37500000000000006	0.0	0.0	10420.273244174427;	%DE1 33 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%DE1 33 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 33 solar
	2	189674.40355314148	75869.76142125658	3	0.0	967.7265487405176	0.0	0.0	63305.39772164997;	%DE1 34 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 34 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 34 biomass
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 34 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168858;	%DE1 34 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 34 solar
	2	212678.6385771153	85071.45543084612	3	0.0	1085.0950947812005	0.0	0.0	63305.39772164997;	%DE1 4 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 4 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 4 biomass
	2	74352.22808398551	29740.891233594204	3	0.0	270.37173848722006	0.0	0.0	274667.6719412407;	%DE1 4 lignite
	2	0.0	0.0	3	0.0	3443.807641633729	0.0	0.0	5403.939413054837;	%DE1 4 oil
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 4 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%DE1 4 ror
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.9143687971596;	%DE1 4 solar
	2	240692.61004573974	96277.0440182959	3	0.0	1228.023520641529	0.0	0.0	63305.39772164997;	%DE1 5 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 5 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 5 biomass
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 5 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168858;	%DE1 5 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 5 solar
	2	249908.6228363764	99963.44913455055	3	0.0	1275.0439940631447	0.0	0.0	63305.39772164997;	%DE1 6 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 6 OCGT
	2	1902.2872340425533	760.9148936170212	3	0.0	372.3404255319149	0.0	0.0	7936.160540983008;	%DE1 6 biomass
	2	157506.51041666663	63002.60416666665	3	0.0	704.9242424242423	0.0	0.0	274667.6719412406;	%DE1 6 coal
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 6 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%DE1 6 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%DE1 6 solar
	2	221565.0112795769	88626.00451183075	3	0.0	1130.4337310182493	0.0	0.0	63305.397721649955;	%DE1 7 CCGT
	2	236735.84430529395	94694.33772211758	3	0.0	1207.8359403331324	0.0	0.0	28828.136128388815;	%DE1 7 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 7 biomass
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.67194124067;	%DE1 7 coal
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 7 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168858;	%DE1 7 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.9143687971587;	%DE1 7 solar
	2	233327.41246953938	93330.96498781575	3	0.0	1190.4459819874457	0.0	0.0	63305.397721649955;	%DE1 8 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 8 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DE1 8 biomass
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.6719412407;	%DE1 8 coal
	2	0.0	0.0	3	0.0	3482.4446814182884	0.0	0.0	5403.939413054837;	%DE1 8 oil
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DE1 8 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%DE1 8 ror
	2	0.0	0.0	3	0.0	0.24999999999999997	0.0	0.0	2844.9143687971587;	%DE1 8 solar
	2	225348.28679542383	90139.31471816954	3	0.0	1149.7361571195092	0.0	0.0	63305.39772164997;	%DE1 9 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DE1 9 OCGT
	2	1902.2872340425533	760.9148936170212	3	0.0	372.3404255319149	0.0	0.0	7936.160540983008;	%DE1 9 biomass
	2	75020.13168550539	30008.052674202158	3	0.0	272.8004788563832	0.0	0.0	274667.6719412407;	%DE1 9 lignite
	2	0.0	0.0	3	0.0	3518.9970875403133	0.0	0.0	5403.939413054837;	%DE1 9 oil
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%DE1 9 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168858;	%DE1 9 ror
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.9143687971596;	%DE1 9 solar
	2	214833.2573177626	85933.30292710503	3	0.0	1096.088047539605	0.0	0.0	63305.39772164997;	%DK1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DK1 0 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DK1 0 biomass
	2	157506.51041666663	63002.60416666665	3	0.0	704.9242424242423	0.0	0.0	274667.67194124067;	%DK1 0 coal
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9940.00155606381;	%DK1 0 offwind
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%DK1 0 onwind
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.9143687971596;	%DK1 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%DK2 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%DK2 0 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%DK2 0 biomass
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9705.175600550385;	%DK2 0 offwind
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%DK2 0 onwind
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.9143687971596;	%DK2 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%EE6 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%EE6 0 OCGT
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9852.359218291811;	%EE6 0 offwind
	2	0.0	0.0	3	0.0	0.3749999999999999	0.0	0.0	10420.273244174427;	%EE6 0 onwind
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%EE6 0 solar
	2	220343.19662916783	88137.27865166713	3	0.0	1124.1999828018766	0.0	0.0	63305.39772164997;	%ES1 0 CCGT
	2	262269.512195122	104907.80487804882	3	0.0	1338.1097560975613	0.0	0.0	28828.136128388815;	%ES1 0 OCGT
	2	157506.5104166667	63002.60416666667	3	0.0	704.9242424242425	0.0	0.0	274667.6719412407;	%ES1 0 coal
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%ES1 0 nuclear
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9703.659434578216;	%ES1 0 offwind
	2	0.0	0.0	3	0.0	3721.4285714285716	0.0	0.0	5403.939413054837;	%ES1 0 oil
	2	0.0	0.0	3	0.0	0.37500000000000006	0.0	0.0	10420.273244174427;	%ES1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%ES1 0 ror
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.914368797159;	%ES1 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%ES4 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%ES4 0 OCGT
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9560.609545971463;	%ES4 0 offwind
	2	0.0	0.0	3	0.0	3721.4285714285716	0.0	0.0	5403.939413054837;	%ES4 0 oil
	2	0.0	0.0	3	0.0	0.37500000000000006	0.0	0.0	10420.273244174427;	%ES4 0 onwind
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.9143687971587;	%ES4 0 solar
	2	172937.42054227326	69174.96821690931	3	0.0	882.3337782769045	0.0	0.0	63305.39772164997;	%FI2 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%FI2 0 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%FI2 0 biomass
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.67194124067;	%FI2 0 coal
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%FI2 0 nuclear
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9786.981303633416;	%FI2 0 offwind
	2	0.0	0.0	3	0.0	0.37500000000000006	0.0	0.0	10420.273244174427;	%FI2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%FI2 0 ror
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.9143687971596;	%FI2 0 solar
	2	191879.90925589844	76751.96370235938	3	0.0	978.9791288566246	0.0	0.0	63305.39772164997;	%FR1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%FR1 0 OCGT
	2	1902.2872340425536	760.9148936170214	3	0.0	372.340425531915	0.0	0.0	7936.160540983008;	%FR1 0 biomass
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%FR1 0 nuclear
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9504.070316274097;	%FR1 0 offwind
	2	0.0	0.0	3	0.0	0.37500000000000006	0.0	0.0	10420.273244174427;	%FR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168858;	%FR1 0 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%FR1 0 solar
	2	188224.7742894772	75289.90971579088	3	0.0	960.3304810687613	0.0	0.0	63305.39772164997;	%FR1 1 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%FR1 1 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%FR1 1 biomass
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%FR1 1 nuclear
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9485.063702797934;	%FR1 1 offwind
	2	0.0	0.0	3	0.0	3721.4285714285716	0.0	0.0	5403.939413054837;	%FR1 1 oil
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%FR1 1 onwind
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%FR1 1 solar
	2	192741.8100525922	77096.72402103686	3	0.0	983.3765819009803	0.0	0.0	63305.39772164997;	%FR1 2 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388815;	%FR1 2 OCGT
	2	1902.2872340425536	760.9148936170214	3	0.0	372.340425531915	0.0	0.0	7936.160540983008;	%FR1 2 biomass
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%FR1 2 nuclear
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	8892.68484048513;	%FR1 2 offwind
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%FR1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168858;	%FR1 2 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%FR1 2 solar
	2	278327.84482758626	111331.13793103451	3	0.0	1420.0400246305421	0.0	0.0	63305.39772164997;	%FR1 3 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388815;	%FR1 3 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%FR1 3 biomass
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%FR1 3 nuclear
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9511.958727925949;	%FR1 3 offwind
	2	0.0	0.0	3	0.0	0.37500000000000006	0.0	0.0	10420.273244174427;	%FR1 3 onwind
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.9143687971596;	%FR1 3 solar
	2	191855.08318209316	76742.03327283727	3	0.0	978.8524652147611	0.0	0.0	63305.397721649955;	%FR1 4 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%FR1 4 OCGT
	2	1902.287234042554	760.9148936170216	3	0.0	372.340425531915	0.0	0.0	7936.160540983009;	%FR1 4 biomass
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%FR1 4 nuclear
	2	0.0	0.0	3	0.0	0.37500000000000006	0.0	0.0	10420.273244174427;	%FR1 4 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%FR1 4 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%FR1 4 solar
	2	191095.19415563837	76438.07766225534	3	0.0	974.9754803859099	0.0	0.0	63305.39772164997;	%GB0 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%GB0 0 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%GB0 0 biomass
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%GB0 0 nuclear
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9894.713369436324;	%GB0 0 offwind
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%GB0 0 onwind
	2	0.0	0.0	3	0.0	0.24999999999999997	0.0	0.0	2844.9143687971587;	%GB0 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%GB0 1 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388815;	%GB0 1 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%GB0 1 biomass
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.67194124067;	%GB0 1 coal
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.1391808186;	%GB0 1 nuclear
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	9748.624331925985;	%GB0 1 offwind
	2	0.0	0.0	3	0.0	0.37500000000000006	0.0	0.0	10420.273244174427;	%GB0 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%GB0 1 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%GB0 1 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%GB5 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388815;	%GB5 0 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%GB5 0 biomass
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10337.200305780221;	%GB5 0 offwind
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%GB5 0 onwind
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%GB5 0 solar
	2	199794.06916652748	79917.62766661099	3	0.0	1019.3574957475893	0.0	0.0	63305.39772164997;	%GR1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388807;	%GR1 0 OCGT
	2	84479.16666666666	33791.666666666664	3	0.0	307.1969696969697	0.0	0.0	274667.67194124067;	%GR1 0 lignite
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10153.28765711933;	%GR1 0 offwind
	2	0.0	0.0	3	0.0	3721.4285714285716	0.0	0.0	5403.939413054837;	%GR1 0 oil
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%GR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168865;	%GR1 0 ror
	2	0.0	0.0	3	0.0	0.24999999999999997	0.0	0.0	2844.914368797159;	%GR1 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%HR1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%HR1 0 OCGT
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9555.240217131337;	%HR1 0 offwind
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%HR1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%HR1 0 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%HR1 0 solar
	2	189678.23768378244	75871.29507351297	3	0.0	967.746110631543	0.0	0.0	63305.39772164997;	%HU1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388807;	%HU1 0 OCGT
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.67194124067;	%HU1 0 coal
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%HU1 0 nuclear
	2	0.0	0.0	3	0.0	3721.4285714285716	0.0	0.0	5403.939413054837;	%HU1 0 oil
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%HU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%HU1 0 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%HU1 0 solar
	2	227167.4013513561	90866.96054054244	3	0.0	1159.0173538334493	0.0	0.0	63305.397721649955;	%IE5 0 CCGT
	2	262269.512195122	104907.80487804882	3	0.0	1338.1097560975613	0.0	0.0	28828.136128388815;	%IE5 0 OCGT
	2	84479.16666666667	33791.66666666667	3	0.0	307.19696969696975	0.0	0.0	274667.6719412407;	%IE5 0 lignite
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9946.927479331915;	%IE5 0 offwind
	2	0.0	0.0	3	0.0	3721.4285714285716	0.0	0.0	5403.939413054837;	%IE5 0 oil
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%IE5 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%IE5 0 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%IE5 0 solar
	2	228775.33879408074	91510.13551763231	3	0.0	1167.2211162963304	0.0	0.0	63305.39772164997;	%IT1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388807;	%IT1 0 OCGT
	2	1902.2872340425536	760.9148936170214	3	0.0	372.340425531915	0.0	0.0	7936.160540983008;	%IT1 0 biomass
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	56319.77666808757;	%IT1 0 geothermal
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9512.927959579098;	%IT1 0 offwind
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%IT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%IT1 0 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%IT1 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%IT3 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%IT3 0 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%IT3 0 biomass
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	8979.693547688954;	%IT3 0 offwind
	2	0.0	0.0	3	0.0	3721.4285714285716	0.0	0.0	5403.939413054837;	%IT3 0 oil
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%IT3 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%IT3 0 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%IT3 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%LT6 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%LT6 0 OCGT
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9504.65424802375;	%LT6 0 offwind
	2	0.0	0.0	3	0.0	0.3749999999999999	0.0	0.0	10420.273244174427;	%LT6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%LT6 0 ror
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.9143687971596;	%LT6 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%LU1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%LU1 0 OCGT
	2	1902.2872340425533	760.9148936170213	3	0.0	372.34042553191495	0.0	0.0	7936.160540983008;	%LU1 0 biomass
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%LU1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%LU1 0 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%LU1 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%LV6 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%LV6 0 OCGT
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9642.97617648788;	%LV6 0 offwind
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%LV6 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%LV6 0 ror
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.914368797159;	%LV6 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%ME1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%ME1 0 OCGT
	2	84479.16666666666	33791.666666666664	3	0.0	307.1969696969697	0.0	0.0	274667.67194124067;	%ME1 0 lignite
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	9165.174121625414;	%ME1 0 offwind
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%ME1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%ME1 0 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%ME1 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%MK1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%MK1 0 OCGT
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%MK1 0 onwind
	2	0.0	0.0	3	0.0	0.24999999999999997	0.0	0.0	2844.9143687971587;	%MK1 0 solar
	2	188461.18707809225	75384.47483123689	3	0.0	961.5366687657765	0.0	0.0	63305.39772164997;	%NL1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%NL1 0 OCGT
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.67194124067;	%NL1 0 coal
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9249.674289965713;	%NL1 0 offwind
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%NL1 0 onwind
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%NL1 0 solar
	2	250061.85752213222	100024.74300885289	3	0.0	1275.8258036843479	0.0	0.0	63305.39772164997;	%NL1 1 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%NL1 1 OCGT
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.6719412406;	%NL1 1 coal
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%NL1 1 nuclear
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10100.741209397747;	%NL1 1 offwind
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%NL1 1 onwind
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%NL1 1 solar
	2	190390.3448275863	76156.13793103452	3	0.0	971.379310344828	0.0	0.0	63305.39772164997;	%NL1 2 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%NL1 2 OCGT
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.67194124067;	%NL1 2 coal
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10030.628913329494;	%NL1 2 offwind
	2	0.0	0.0	3	0.0	0.3749999999999999	0.0	0.0	10420.273244174425;	%NL1 2 onwind
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.9143687971596;	%NL1 2 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%NO2 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388807;	%NO2 0 OCGT
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10162.656212961841;	%NO2 0 offwind
	2	0.0	0.0	3	0.0	0.37500000000000006	0.0	0.0	10420.273244174427;	%NO2 0 onwind
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%NO2 0 solar
	2	190390.3448275863	76156.13793103452	3	0.0	971.379310344828	0.0	0.0	63305.39772164997;	%PL1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388815;	%PL1 0 OCGT
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.67194124067;	%PL1 0 coal
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%PL1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%PL1 0 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%PL1 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%PL1 1 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%PL1 1 OCGT
	2	84479.16666666666	33791.666666666664	3	0.0	307.1969696969697	0.0	0.0	274667.67194124067;	%PL1 1 lignite
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9564.510425666182;	%PL1 1 offwind
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%PL1 1 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%PL1 1 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%PL1 1 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.397721649955;	%PL1 2 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%PL1 2 OCGT
	2	84479.16666666666	33791.666666666664	3	0.0	307.1969696969697	0.0	0.0	274667.67194124067;	%PL1 2 lignite
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9624.911326531274;	%PL1 2 offwind
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%PL1 2 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%PL1 2 ror
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.914368797159;	%PL1 2 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%PL1 3 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%PL1 3 OCGT
	2	157506.5104166667	63002.60416666667	3	0.0	704.9242424242425	0.0	0.0	274667.6719412407;	%PL1 3 coal
	2	84479.16666666666	33791.666666666664	3	0.0	307.1969696969697	0.0	0.0	274667.67194124067;	%PL1 3 lignite
	2	0.0	0.0	3	0.0	3721.4285714285716	0.0	0.0	5403.939413054837;	%PL1 3 oil
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%PL1 3 onwind
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%PL1 3 solar
	2	190843.85628026942	76337.54251210777	3	0.0	973.6931442870889	0.0	0.0	63305.39772164997;	%PT1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%PT1 0 OCGT
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	8970.996019579234;	%PT1 0 offwind
	2	0.0	0.0	3	0.0	0.3749999999999999	0.0	0.0	10420.273244174427;	%PT1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%PT1 0 ror
	2	0.0	0.0	3	0.0	0.24999999999999997	0.0	0.0	2844.9143687971587;	%PT1 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.397721649955;	%RO1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%RO1 0 OCGT
	2	84479.16666666666	33791.666666666664	3	0.0	307.1969696969697	0.0	0.0	274667.67194124067;	%RO1 0 lignite
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%RO1 0 nuclear
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	9585.340324883526;	%RO1 0 offwind
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%RO1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%RO1 0 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%RO1 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%RS1 0 CCGT
	2	262269.512195122	104907.80487804882	3	0.0	1338.1097560975613	0.0	0.0	28828.136128388815;	%RS1 0 OCGT
	2	84479.16666666664	33791.66666666666	3	0.0	307.19696969696963	0.0	0.0	274667.6719412406;	%RS1 0 lignite
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%RS1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%RS1 0 ror
	2	0.0	0.0	3	0.0	0.24999999999999997	0.0	0.0	2844.914368797159;	%RS1 0 solar
	2	190390.34482758626	76156.13793103451	3	0.0	971.3793103448278	0.0	0.0	63305.39772164997;	%SE2 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%SE2 0 OCGT
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%SE2 0 nuclear
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10054.65267449337;	%SE2 0 offwind
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%SE2 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%SE2 0 ror
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.9143687971596;	%SE2 0 solar
	2	384394.09899888776	153757.63959955508	3	0.0	1961.1943826473862	0.0	0.0	63305.39772164997;	%SI1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.1097560975609	0.0	0.0	28828.136128388815;	%SI1 0 OCGT
	2	84479.16666666666	33791.666666666664	3	0.0	307.1969696969697	0.0	0.0	274667.67194124067;	%SI1 0 lignite
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%SI1 0 nuclear
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	9076.589984472841;	%SI1 0 offwind
	2	0.0	0.0	3	0.0	0.37499999999999994	0.0	0.0	10420.273244174427;	%SI1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.47787716886;	%SI1 0 ror
	2	0.0	0.0	3	0.0	0.25000000000000006	0.0	0.0	2844.9143687971596;	%SI1 0 solar
	2	382490.4718338355	152996.1887335342	3	0.0	1951.4819991522218	0.0	0.0	63305.39772164997;	%SK1 0 CCGT
	2	262269.51219512196	104907.8048780488	3	0.0	1338.109756097561	0.0	0.0	28828.136128388815;	%SK1 0 OCGT
	2	157506.51041666666	63002.604166666664	3	0.0	704.9242424242424	0.0	0.0	274667.67194124067;	%SK1 0 coal
	2	84479.16666666666	33791.666666666664	3	0.0	307.1969696969697	0.0	0.0	274667.67194124067;	%SK1 0 lignite
	2	355587.1212121212	142234.84848484848	3	0.0	284.469696969697	0.0	0.0	2017045.139180819;	%SK1 0 nuclear
	2	0.0	0.0	3	0.0	0.375	0.0	0.0	10420.273244174427;	%SK1 0 onwind
	2	0.0	0.0	3	0.0	0.0	0.0	0.0	22196.477877168865;	%SK1 0 ror
	2	0.0	0.0	3	0.0	0.25	0.0	0.0	2844.914368797159;	%SK1 0 solar
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%AL1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487625;	%AT1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%AT1 1 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%AT1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%AT1 1 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%AT1 2 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%AT1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487625;	%AT1 2 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%AT1 3 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%AT1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%AT1 3 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%BA1 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%BA1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%BA1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%BE1 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%BE1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%BE1 1 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%BE1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487625;	%BE1 1 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%BG1 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%BG1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%BG1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%CH1 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%CH1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%CH1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%CH1 1 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%CH1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487625;	%CH1 1 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%CH1 2 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%CH1 3 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%CH1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%CH1 3 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%CZ1 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%CZ1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%CZ1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%CZ1 1 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%CZ1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%CZ1 1 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%CZ1 2 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%CZ1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%CZ1 2 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 1 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%DE1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 12 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%DE1 12 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 14 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%DE1 14 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 15 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%DE1 15 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 16 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%DE1 16 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 17 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%DE1 17 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 18 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%DE1 18 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 19 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 2 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%DE1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 20 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%DE1 20 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 21 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%DE1 21 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 23 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 26 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%DE1 26 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 3 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%DE1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 30 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%DE1 30 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 31 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%DE1 31 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 4 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%DE1 4 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 7 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%DE1 7 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%DE1 9 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%DE1 9 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%ES1 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%ES1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%ES1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%FI2 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%FR1 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%FR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%FR1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%FR1 2 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%FR1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487625;	%FR1 2 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%FR1 4 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%FR1 4 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%GB0 1 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%GB0 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%GB0 1 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%GR1 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%GR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%GR1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%HR1 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%HR1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%HR1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%HU1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%IE5 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%IE5 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%IE5 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%IT1 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%IT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%IT1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%IT3 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%IT3 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%IT3 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%LT6 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%LT6 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%LU1 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%LU1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%ME1 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%ME1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%ME1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%NO2 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%NO2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%NO2 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%PL1 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%PL1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%PL1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%PL1 1 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%PL1 1 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%PL1 1 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%PL1 2 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%PL1 2 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%PL1 3 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%PL1 3 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%PL1 3 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%PT1 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%PT1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%PT1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487625;	%RO1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%RS1 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%RS1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%RS1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%SE2 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%SE2 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487625;	%SE2 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%SI1 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%SI1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%SI1 0 hydro
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%SK1 0 PHS
	2	0.0	0.0	3	0.0	0.18836026683710363	0.0	0.0	506.1221935487626;	%SK1 0 PHS (pump mode)
	2	0.0	0.0	3	0.0	0.2511470224494715	0.0	0.0	506.1221935487626;	%SK1 0 hydro
];
%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	66	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - GR1 0
	1	75	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - ME1 0
	3	28	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%AT1 1 - DE1 19
	32	40	0.0	0.0	0.0	11171.72770881926	11171.72770881926	11171.72770881926	0	0	1	-60	60;	%DE1 22 - DE1 3
	32	44	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 22 - DE1 33
	32	50	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 22 - DE1 8
	34	43	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%DE1 24 - DE1 32
	34	48	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 24 - DE1 6
	34	83	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 24 - PL1 2
	35	50	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 25 - DE1 8
	36	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 26 - DE1 31
	36	50	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 26 - DE1 8
	37	52	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 27 - DK1 0
	3	33	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%AT1 1 - DE1 23
	38	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 28 - NL1 0
	39	49	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 29 - DE1 7
	42	47	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 31 - DE1 5
	42	50	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 31 - DE1 8
	43	51	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 32 - DE1 9
	44	62	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%DE1 33 - FR1 4
	45	49	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 34 - DE1 7
	46	51	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 4 - DE1 9
	48	51	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 6 - DE1 9
	53	88	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DK2 0 - SE2 0
	4	5	0.0	0.0	0.0	6345.541338609339	6345.541338609339	6345.541338609339	0	0	1	-60	60;	%AT1 2 - AT1 3
	54	74	0.0	0.0	0.0	3016.3664813811993	3016.3664813811993	3016.3664813811993	0	0	1	-60	60;	%EE6 0 - LV6 0
	55	58	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%ES1 0 - FR1 0
	55	85	0.0	0.0	0.0	15059.488951488362	15059.488951488362	15059.488951488362	0	0	1	-60	60;	%ES1 0 - PT1 0
	57	88	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%FI2 0 - SE2 0
	58	59	0.0	0.0	0.0	14344.49837812393	14344.49837812393	14344.49837812393	0	0	1	-60	60;	%FR1 0 - FR1 1
	58	60	0.0	0.0	0.0	10724.858600466488	10724.858600466488	10724.858600466488	0	0	1	-60	60;	%FR1 0 - FR1 2
	58	61	0.0	0.0	0.0	13137.951785571448	13137.951785571448	13137.951785571448	0	0	1	-60	60;	%FR1 0 - FR1 3
	59	61	0.0	0.0	0.0	9250.190542902346	9250.190542902346	9250.190542902346	0	0	1	-60	60;	%FR1 1 - FR1 3
	59	62	0.0	0.0	0.0	23103.132901838228	23103.132901838228	23103.132901838228	0	0	1	-60	60;	%FR1 1 - FR1 4
	60	62	0.0	0.0	0.0	13852.942358935881	13852.942358935881	13852.942358935881	0	0	1	-60	60;	%FR1 2 - FR1 4
	4	39	0.0	0.0	0.0	2457.780095940237	2457.780095940237	2457.780095940237	0	0	1	-60	60;	%AT1 2 - DE1 29
	60	70	0.0	0.0	0.0	5585.86385440963	5585.86385440963	5585.86385440963	0	0	1	-60	60;	%FR1 2 - IT1 0
	63	64	0.0	0.0	0.0	45022.06266654161	45022.06266654161	45022.06266654161	0	0	1	-60	60;	%GB0 0 - GB0 1
	65	69	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%GB5 0 - IE5 0
	66	76	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%GR1 0 - MK1 0
	67	68	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%HR1 0 - HU1 0
	67	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HR1 0 - RS1 0
	67	89	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%HR1 0 - SI1 0
	68	86	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - RO1 0
	68	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%HU1 0 - RS1 0
	68	90	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%HU1 0 - SK1 0
	4	70	0.0	0.0	0.0	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%AT1 2 - IT1 0
	70	89	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%IT1 0 - SI1 0
	72	74	0.0	0.0	0.0	4021.8219751749325	4021.8219751749325	4021.8219751749325	0	0	1	-60	60;	%LT6 0 - LV6 0
	75	87	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%ME1 0 - RS1 0
	76	87	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%MK1 0 - RS1 0
	77	78	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%NL1 0 - NL1 1
	77	79	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%NL1 0 - NL1 2
	80	88	0.0	0.0	0.0	7283.966466150157	7283.966466150157	7283.966466150157	0	0	1	-60	60;	%NO2 0 - SE2 0
	81	82	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%PL1 0 - PL1 1
	81	84	0.0	0.0	0.0	11931.405193018969	11931.405193018969	11931.405193018969	0	0	1	-60	60;	%PL1 0 - PL1 3
	81	90	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%PL1 0 - SK1 0
	5	89	0.0	0.0	0.0	491.5560191880474	491.5560191880474	491.5560191880474	0	0	1	-60	60;	%AT1 3 - SI1 0
	82	83	0.0	0.0	0.0	16266.03554404084	16266.03554404084	16266.03554404084	0	0	1	-60	60;	%PL1 1 - PL1 2
	82	84	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%PL1 1 - PL1 3
	83	84	0.0	0.0	0.0	8982.069077890685	8982.069077890685	8982.069077890685	0	0	1	-60	60;	%PL1 2 - PL1 3
	86	87	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%RO1 0 - RS1 0
	6	67	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%BA1 0 - HR1 0
	6	75	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%BA1 0 - ME1 0
	6	87	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%BA1 0 - RS1 0
	7	8	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BE1 0 - BE1 1
	1	76	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%AL1 0 - MK1 0
	7	59	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BE1 0 - FR1 1
	7	78	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%BE1 0 - NL1 1
	8	62	0.0	0.0	0.0	2681.214650116622	2681.214650116622	2681.214650116622	0	0	1	-60	60;	%BE1 1 - FR1 4
	8	73	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%BE1 1 - LU1 0
	8	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%BE1 1 - NL1 0
	9	66	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - GR1 0
	9	76	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - MK1 0
	9	86	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%BG1 0 - RO1 0
	9	87	0.0	0.0	0.0	1698.1026117405274	1698.1026117405274	1698.1026117405274	0	0	1	-60	60;	%BG1 0 - RS1 0
	10	11	0.0	0.0	0.0	1966.2240767521896	1966.2240767521896	1966.2240767521896	0	0	1	-60	60;	%CH1 0 - CH1 1
	1	87	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%AL1 0 - RS1 0
	10	12	0.0	0.0	0.0	5362.429300233244	5362.429300233244	5362.429300233244	0	0	1	-60	60;	%CH1 0 - CH1 2
	10	60	0.0	0.0	0.0	6345.541338609339	6345.541338609339	6345.541338609339	0	0	1	-60	60;	%CH1 0 - FR1 2
	10	70	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%CH1 0 - IT1 0
	11	12	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%CH1 1 - CH1 2
	11	13	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%CH1 1 - CH1 3
	11	70	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%CH1 1 - IT1 0
	12	13	0.0	0.0	0.0	13852.942358935883	13852.942358935883	13852.942358935883	0	0	1	-60	60;	%CH1 2 - CH1 3
	12	27	0.0	0.0	0.0	27169.64178784844	27169.64178784844	27169.64178784844	0	0	1	-60	60;	%CH1 2 - DE1 18
	12	62	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CH1 2 - FR1 4
	13	70	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CH1 3 - IT1 0
	2	5	0.0	0.0	0.0	8758.6345237143	8758.6345237143	8758.6345237143	0	0	1	-60	60;	%AT1 0 - AT1 3
	14	16	0.0	0.0	0.0	9473.625097078731	9473.625097078731	9473.625097078731	0	0	1	-60	60;	%CZ1 0 - CZ1 2
	14	84	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%CZ1 0 - PL1 3
	14	90	0.0	0.0	0.0	2189.658630928575	2189.658630928575	2189.658630928575	0	0	1	-60	60;	%CZ1 0 - SK1 0
	15	16	0.0	0.0	0.0	12154.839747195354	12154.839747195354	12154.839747195354	0	0	1	-60	60;	%CZ1 1 - CZ1 2
	15	25	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CZ1 1 - DE1 16
	15	46	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%CZ1 1 - DE1 4
	16	90	0.0	0.0	0.0	3887.761242669102	3887.761242669102	3887.761242669102	0	0	1	-60	60;	%CZ1 2 - SK1 0
	17	23	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 0 - DE1 14
	17	24	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 0 - DE1 15
	17	35	0.0	0.0	0.0	12869.830320559786	12869.830320559786	12869.830320559786	0	0	1	-60	60;	%DE1 0 - DE1 25
	2	16	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 0 - CZ1 2
	17	38	0.0	0.0	0.0	11886.718282183692	11886.718282183692	11886.718282183692	0	0	1	-60	60;	%DE1 0 - DE1 28
	17	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 0 - NL1 0
	18	25	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 1 - DE1 16
	18	36	0.0	0.0	0.0	9473.625097078733	9473.625097078733	9473.625097078733	0	0	1	-60	60;	%DE1 1 - DE1 26
	18	41	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 1 - DE1 30
	18	45	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 1 - DE1 34
	19	22	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 10 - DE1 13
	19	24	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 10 - DE1 15
	19	38	0.0	0.0	0.0	8490.513058702638	8490.513058702638	8490.513058702638	0	0	1	-60	60;	%DE1 10 - DE1 28
	19	47	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 10 - DE1 5
	2	68	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%AT1 0 - HU1 0
	19	77	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 10 - NL1 0
	19	79	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 10 - NL1 2
	20	26	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 11 - DE1 17
	20	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 11 - DE1 31
	21	27	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 12 - DE1 18
	21	32	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 12 - DE1 22
	21	33	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 12 - DE1 23
	21	36	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 12 - DE1 26
	21	40	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 12 - DE1 3
	22	29	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 13 - DE1 2
	2	89	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%AT1 0 - SI1 0
	22	37	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 13 - DE1 27
	22	47	0.0	0.0	0.0	11171.727708819259	11171.727708819259	11171.727708819259	0	0	1	-60	60;	%DE1 13 - DE1 5
	23	35	0.0	0.0	0.0	1474.6680575641421	1474.6680575641421	1474.6680575641421	0	0	1	-60	60;	%DE1 14 - DE1 25
	23	44	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 14 - DE1 33
	23	73	0.0	0.0	0.0	3440.892134316332	3440.892134316332	3440.892134316332	0	0	1	-60	60;	%DE1 14 - LU1 0
	24	35	0.0	0.0	0.0	8758.6345237143	8758.6345237143	8758.6345237143	0	0	1	-60	60;	%DE1 15 - DE1 25
	24	38	0.0	0.0	0.0	11171.72770881926	11171.72770881926	11171.72770881926	0	0	1	-60	60;	%DE1 15 - DE1 28
	24	42	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 15 - DE1 31
	24	47	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 15 - DE1 5
	25	26	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 16 - DE1 17
	3	4	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%AT1 1 - AT1 2
	25	39	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 16 - DE1 29
	26	41	0.0	0.0	0.0	18679.128729145803	18679.128729145803	18679.128729145803	0	0	1	-60	60;	%DE1 17 - DE1 30
	26	46	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 17 - DE1 4
	26	51	0.0	0.0	0.0	4379.31726185715	4379.31726185715	4379.31726185715	0	0	1	-60	60;	%DE1 17 - DE1 9
	27	33	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 18 - DE1 23
	27	40	0.0	0.0	0.0	6077.419873597677	6077.419873597677	6077.419873597677	0	0	1	-60	60;	%DE1 18 - DE1 3
	27	62	0.0	0.0	0.0	5585.86385440963	5585.86385440963	5585.86385440963	0	0	1	-60	60;	%DE1 18 - FR1 4
	28	33	0.0	0.0	0.0	7775.522485338204	7775.522485338204	7775.522485338204	0	0	1	-60	60;	%DE1 19 - DE1 23
	28	49	0.0	0.0	0.0	5094.3078352215825	5094.3078352215825	5094.3078352215825	0	0	1	-60	60;	%DE1 19 - DE1 7
	29	30	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 2 - DE1 20
	3	13	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%AT1 1 - CH1 3
	29	37	0.0	0.0	0.0	24756.548602743478	24756.548602743478	24756.548602743478	0	0	1	-60	60;	%DE1 2 - DE1 27
	29	43	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 2 - DE1 32
	30	42	0.0	0.0	0.0	6792.41044696211	6792.41044696211	6792.41044696211	0	0	1	-60	60;	%DE1 20 - DE1 31
	30	47	0.0	0.0	0.0	983.1120383760948	983.1120383760948	983.1120383760948	0	0	1	-60	60;	%DE1 20 - DE1 5
	30	51	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 20 - DE1 9
	31	46	0.0	0.0	0.0	10188.615670443165	10188.615670443165	10188.615670443165	0	0	1	-60	60;	%DE1 21 - DE1 4
	31	48	0.0	0.0	0.0	13584.82089392422	13584.82089392422	13584.82089392422	0	0	1	-60	60;	%DE1 21 - DE1 6
	31	83	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 21 - PL1 2
	32	35	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 22 - DE1 25
	32	36	0.0	0.0	0.0	3396.205223481055	3396.205223481055	3396.205223481055	0	0	1	-60	60;	%DE1 22 - DE1 26
];
%% dcline data
%	fbus	tbus	status	Pf	Pt	Qf	Qt	Vf	Vt	Pmin	Pmax	QminF	QmaxF	QminT	QmaxT	loss0	loss1
mpc.dcline = [
	70	66	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IT1 0 - GR1 0
	56	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-400.0	400.0	-400.0	400.0	-400.0	400.0	0.0	0.01;	%ES4 0 - ES1 0
	70	71	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - IT3 0
	70	75	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - ME1 0
	58	55	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%FR1 0 - ES1 0
	17	8	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%DE1 0 - BE1 1
	63	78	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - NL1 1
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 1
	72	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%LT6 0 - SE2 0
	53	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DK1 0
	53	43	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DK2 0 - DE1 32
	88	29	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%SE2 0 - DE1 2
	82	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%PL1 1 - SE2 0
	79	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 2 - DK1 0
	79	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%NL1 2 - NO2 0
	37	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%DE1 27 - NO2 0
	64	65	1	0.0	0.0	0.0	0.0	1.0	1.0	-2501.0	2501.0	-2501.0	2501.0	-2501.0	2501.0	0.0	0.01;	%GB0 1 - GB5 0
	64	65	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%GB0 1 - GB5 0
	64	69	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%GB0 1 - IE5 0
	88	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-250.0	250.0	-250.0	250.0	-250.0	250.0	0.0	0.01;	%SE2 0 - DK1 0
	88	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%SE2 0 - DK1 0
	57	54	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%FI2 0 - EE6 0
	57	54	1	0.0	0.0	0.0	0.0	1.0	1.0	-650.0	650.0	-650.0	650.0	-650.0	650.0	0.0	0.01;	%FI2 0 - EE6 0
	88	57	1	0.0	0.0	0.0	0.0	1.0	1.0	-800.0	800.0	-800.0	800.0	-800.0	800.0	0.0	0.01;	%SE2 0 - FI2 0
	88	57	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%SE2 0 - FI2 0
	55	58	1	0.0	0.0	0.0	0.0	1.0	1.0	-2200.0	2200.0	-2200.0	2200.0	-2200.0	2200.0	0.0	0.01;	%ES1 0 - FR1 0
	70	60	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - FR1 2
	61	63	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%FR1 3 - GB0 0
	63	7	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%GB0 0 - BE1 0
	51	49	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%DE1 9 - DE1 7
	19	38	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%DE1 10 - DE1 28
	64	61	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 1 - FR1 3
	63	52	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DK1 0
	70	13	1	0.0	0.0	0.0	0.0	1.0	1.0	-1000.0	1000.0	-1000.0	1000.0	-1000.0	1000.0	0.0	0.01;	%IT1 0 - CH1 3
	80	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%NO2 0 - GB0 1
	37	21	1	0.0	0.0	0.0	0.0	1.0	1.0	-4000.0	4000.0	-4000.0	4000.0	-4000.0	4000.0	0.0	0.01;	%DE1 27 - DE1 12
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%GB0 0 - FR1 1
	38	32	1	0.0	0.0	0.0	0.0	1.0	1.0	-600.0	600.0	-600.0	600.0	-600.0	600.0	0.0	0.01;	%DE1 28 - DE1 22
	63	59	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - FR1 1
	63	22	1	0.0	0.0	0.0	0.0	1.0	1.0	-1400.0	1400.0	-1400.0	1400.0	-1400.0	1400.0	0.0	0.01;	%GB0 0 - DE1 13
	69	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-500.0	500.0	-500.0	500.0	-500.0	500.0	0.0	0.01;	%IE5 0 - GB0 1
	69	61	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%IE5 0 - FR1 3
	81	72	1	0.0	0.0	0.0	0.0	1.0	1.0	-2000.0	2000.0	-2000.0	2000.0	-2000.0	2000.0	0.0	0.01;	%PL1 0 - LT6 0
	70	71	1	0.0	0.0	0.0	0.0	1.0	1.0	-300.0	300.0	-300.0	300.0	-300.0	300.0	0.0	0.01;	%IT1 0 - IT3 0
	43	88	1	0.0	0.0	0.0	0.0	1.0	1.0	-700.0	700.0	-700.0	700.0	-700.0	700.0	0.0	0.01;	%DE1 32 - SE2 0
	52	80	1	0.0	0.0	0.0	0.0	1.0	1.0	-1140.0	1140.0	-1140.0	1140.0	-1140.0	1140.0	0.0	0.01;	%DK1 0 - NO2 0
	80	64	1	0.0	0.0	0.0	0.0	1.0	1.0	-0.0	0.0	-0.0	0.0	-0.0	0.0	0.0	0.01;	%NO2 0 - GB0 1
];
